# 검증 결과

작성 2026-11-20. 엔진 버전 v8. 모든 수치는 시뮬레이션 결과이며, 설비 물리값은 가정값입니다(설계 문서 §2).

## 1. 학기 전체 전략 비교

대상: 2026-09-01 ~ 2026-12-18, IT관 10개 강의실, 강의 세션 1,962개(공휴일 제외), 현장 이상 상황 주입 켬(무단 휴강 3%, 조기 종료 8%, 수업 후 수동 가동 2%, 명령 실패 1%, 시드 고정·전 전략 동일).
날씨: 지난 날짜는 Open-Meteo 실측으로 실행하고 **전날 발표 예보**로 계획합니다. 앞으로 3일은 기상청 단기예보, 그 이후는 Open-Meteo 16일 예보와 전년 동일 날짜(기후값)를 씁니다.

| 전략 | kWh | 원 | kgCO₂ | 피크 kW | 쾌적 시간 | 불쾌 K·분 | 실내기 가동(분) |
|---|---|---|---|---|---|---|---|
| 고정 스케줄 | 6,444.7 | 755,725 | 2,689 | 66.7 | 100.00% | 0 | 630,000 |
| 수동 운영 | 3,647.2 | 430,975 | 1,522 | 36.7 | 99.25% | 3,846 | 313,800 |
| 규칙 기반 | 3,019.6 | 349,056 | 1,260 | 34.2 | 98.93% | 1,349 | 221,660 |
| AI 예측 제어 | 2,833.4 | 324,572 | 1,182 | 37.1 | 99.98% | 2 | 192,039 |

- AI 예측 제어의 절감률: 고정 대비 56.0%, 수동 대비 22.3%, 규칙 대비 6.2% (kWh 기준).
- AI 판단 횟수(학기): 최적 기동 830, 관성 정지 513, 외기 냉방 163, 가동 생략 102, 지연 기동 73.
- 규칙 기반은 추운 아침에 10분 선행 가동으로 설정온도에 닿지 못해서 불쾌 지표가 생깁니다. AI는 열모델로 필요한 선행 시간을 계산하므로 이 문제가 거의 없습니다.
- AI의 피크(37.1 kW)는 규칙 기반(34.2 kW)보다 조금 높습니다. 추운 아침에 여러 강의실이 선행 가동을 동시에 하기 때문입니다. 실외기별 기동 분산(피크 상한)은 향후 과제입니다.

## 2. 정합성 검증

- 이상 주입을 끈 학기 전체 실행에서 계획 검증은 100%였습니다. 실행 검증 불일치는 2건이었고, 모두 전날 예보와 실제 날씨의 차이로 수업 시작 시점 온도가 쾌적 범위를 0.2~0.5 ℃ 벗어난 사례였습니다(9/4 고온, 11/12). 이후 피드백 보정이 수업 중 온도를 회복시켰습니다.
- 이상 주입을 켜면 검증 화면이 무단 휴강(재실 없음 → 10분 후 자동 정지), 수업 후 수동 가동(빈 강의실 감지 → 자동 정지), 명령 실패(재전송 복구), 예보 오차(피드백 보정)를 각각 다른 상태로 구분해서 보여줍니다.
- 테스트 `test_no_anomaly_day_validates_fully`가 이상 주입 없는 날의 일치율 100%를 확인합니다.

## 3. 생성형 AI 기능 검증

| 기능 | 시험 | 결과 |
|---|---|---|
| 시간표 이미지 추출 (Sonnet 5.5) | CSV로 그린 306호·405호 주간 시간표 이미지 (`data/samples/`) | 23/23, 19/19 블록이 요일·시작·종료·과목명까지 일치. 장당 21~27초 |
| 자연어 이벤트 (Haiku 5.5) | "다음주 수요일 405호 18시부터 21시까지 캡스톤 특강, 70명 정도" | add 이벤트로 변환. 405호 정원(60명) 초과를 확인 질문으로 반환. 6.4초 |
| 자연어 휴강 (Haiku 5.5) | "11월 27일 금요일 307호 지능형IoT플랫폼 휴강" | cancel 이벤트와 해당 강의 ID를 정확히 지정. 2.4초 |
| 코파일럿 (Sonnet 5.5) | "선행 가동을 10분에서 5분으로 줄이면?" | 규칙 시뮬레이션 도구를 호출해서 "규칙 기반 −5.3 kWh, 불쾌 지표 3.3배 증가, AI 전략은 영향 없음"을 근거로 적용을 제안하지 않음. 수치는 모두 도구 결과 |

## 4. 재현

```bash
cd backend
.venv/bin/python -m pytest -q tests        # 16 tests
.venv/bin/python -c "import sys; sys.path.insert(0,'.'); from app import service; print(service.semester_summary()['totals']['all'])"
```
