# 에이전트 평가 결과 (2026-11-20)

- 실행: `scripts/eval_agents.py` (원자료 `docs/evaluation_agents.json`, 같은 파일을 `backend/seed/`에 두어 시뮬레이션 랩 `/lab` 하단에 표시)
- 방법 근거: [research/datasets_evaluation.md](research/datasets_evaluation.md)(KPI·프로토콜), [research/literature_v5_agents.md](research/literature_v5_agents.md)(설계 비평)
- 모든 전력·쾌적 수치는 IT관 시뮬레이터 값입니다. 실측 계량값은 없습니다.

## 1. 기간 성과 (2026-11-02~11-20 수업일 15일, 규칙 기반 에이전트, 격리 실행)

같은 날씨·같은 재실(무단 공강·조기 종료 포함)·같은 시작 상태입니다.

| 운전 방식 | 전력량 | 현재 운영 대비 | PMV ±0.5 안 | 평균 PMV | 의견 강의실 PMV | 시작 이탈 |
|---|---|---|---|---|---|---|
| 현재 운영 (08:30~22:30, 22℃ 고정) | 1,618.7 kWh | 기준 | 60.0% | −0.39 | −0.45 | 0회 |
| 시간표 연동 규칙 | 370.8 kWh | −77.1% | 34.8% | −0.71 | −0.81 | 28회 |
| AI 예측 제어 | 324.6 kWh | −79.9% | 32.4% | −0.74 | −0.83 | 4회 |
| AI + 에이전트 협의 | 332.1 kWh | −79.5% | 32.4% | −0.73 | −0.79 | 5회 |

- 합의율 100%, 정책 범위 준수 100%, 의견이 반복된 강의실·일 51건.
- 절감의 대부분은 시간표 연동(빈 강의실 정지)에서 나옵니다. 대가로 PMV ±0.5 안 비율이 60%에서 32%로 낮아집니다. 22℃ 고정·장시간 운전이 구조체를 데워 두기 때문입니다.
- 에이전트는 AI 단독보다 전력을 2.3% 더 쓰고 의견 강의실의 PMV를 −0.83에서 −0.79로 올립니다. 효과는 작습니다.

## 2. 판정 기준 최적안과의 차이 (regret)

판정 함수 = 강의실 전기요금 + 쾌적 벌점(현재 계획 대비 PMV 악화, 의견 강의실은 목표 +0.3·가중 3배, 600원/PMV·실·일).

| 기간 15일 | 판정 함수 값 |
|---|---|
| 현재 계획 | 69,278원 |
| 협의안 | 67,458원 |
| 정책 범위 전체 최적안 | 59,381원 |

협의는 현재 계획과 최적안 사이 차이의 **18%**만 줄였습니다. 판정이 두 에이전트의 마지막 제안 사이에서만 고르기 때문입니다. 하루 단위 LLM 실행에서도 20~42%였습니다. 협의를 "더 나은 답을 찾는 장치"로 소개하면 안 되고, "근거를 남기며 한 단계씩 조정하는 장치"로 소개하는 것이 정확합니다(Smit 2024, Yao 2025: 다중 에이전트 토론은 단순 방법보다 꾸준히 낫지 않고 조기 합의로 무너집니다).

## 3. 쾌적 가중치 민감도 (판정 최적안, 같은 15일)

| 쾌적 가중치 (원/PMV·실·일) | 전력량 | 요금 | 평균 PMV |
|---|---|---|---|
| 0 | 226.8 kWh | 29,713원 | −0.83 |
| 150 | 231.7 kWh | 30,252원 | −0.82 |
| 300 | 253.3 kWh | 32,925원 | −0.79 |
| **600 (기본값)** | 349.7 kWh | 45,063원 | −0.70 |
| 1,200 | 389.7 kWh | 49,978원 | −0.66 |
| 2,500 이상 | 404.3 kWh | 51,760원 | −0.65 |

- 가중치가 결과를 정합니다. 그래서 운영 정책 값(`/api/policy`의 `comfort_won`, 운영 규칙 화면)으로 노출했습니다.
- 가중치를 올려도 PMV는 −0.65에서 멈춥니다. 난방 상한 22℃에 닿고, 체감은 설정온도보다 구조체 온도(예열·운전 시간)에 더 좌우됩니다. 에이전트가 고를 변수에 예열 시작 시각을 넣어야 의견 강의실의 쾌적을 실제로 바꿀 수 있습니다.

## 4. LLM 에이전트 (Bedrock Claude Haiku 5.5, 하루 3회 반복)

| 날짜 | 소요 시간 | 수치 직접 인용률 | 대조군 통과율 | 반복 시 같은 설정 | 최대 차이 | 전력 범위 | regret (LLM / 규칙) |
|---|---|---|---|---|---|---|---|
| 11/23 (월) | 26~29초 | 97.0% (295/304) | 32.2% | 강의실 66.7% | 1.0℃ | 96.3~97.3 kWh | 1,239~1,518원 / 1,329원 |
| 11/24 (화) | 21~30초 | 96.2% (306/318) | 35.7% | 강의실 60.0% | 1.0℃ | 51.3~53.1 kWh | 572~705원 / 648원 |

- **수치 근거**: 메시지와 근거(trace)에 쓴 수치의 96~97%가 자료·시뮬레이터 값을 그대로 인용했습니다. 같은 수치에 0.37·1.13을 더한 가짜 값은 같은 검사를 32~36%만 통과합니다. 따라서 이 차이는 에이전트가 수치를 지어내지 않았다는 근거가 됩니다. 차이·합까지 허용하는 검사는 가짜 값도 거의 다 통과해서 지표로 쓰지 않습니다.
- **일관성**: 같은 입력을 반복하면 강의실의 33~40%에서 결론이 0.5~1℃ 달라집니다. Sawada 2025(현장 LLM 설정온도 제안)도 약 2℃ 편차를 보고했습니다. 최종 결정은 결정적 판정·시뮬레이터 검증을 거치고, 한 번에 0.5℃를 넘는 변경은 자동 운전 모드에서도 승인을 기다리게 했습니다.
- **LLM vs 규칙 기반 에이전트**: 전력·PMV·regret이 거의 같습니다. LLM의 가치는 결정 품질보다 근거를 사람 말로 설명하는 데 있습니다.

## 5. 이번에 바꾼 것 (평가·문헌 결과 반영)

| 문제 | 조치 |
|---|---|
| 판정이 두 제안 사이만 봄 | 협의 결과와 함께 판정 기준 전체 최적안을 계산해 판정 근거와 랩에 표시 |
| 쾌적 가중치가 숨은 상수 | 정책 값 `comfort_won`(기본 600)으로 노출, 민감도 표 제공 |
| "사고 과정"이 실제 판단 이유처럼 보임 | 화면 이름을 "확인한 근거"로 바꾸고 수치 직접 인용률을 자동 측정 |
| 자동 모드가 의견 1건에도 설정을 바꿈 | 의견 3건 미만이거나 0.5℃를 넘는 변경은 자동 운전에서도 승인 대기. 주간(2차) 의견 기준을 3건으로 올림 |
| 로그인 없는 QR로 반복 투표 | 같은 사람(IP·브라우저 해시)·같은 강의실은 30분에 한 번 |
| 실측 대비 절감에 모델 편향이 섞임 | 랩 보정 결과에 경고 문구 추가, 보정된 '현재 운영' 시뮬레이션 대비 절감을 우선 |

## 6. 남은 평가 (발표 이후)

- 실측 보정: PLEIAData(대학 VRF 88대, 10분, CC BY 4.0)로 VRF 곡선·2R2C를 보정하고 Guideline 14(시간 NMBE ±10%, CV(RMSE) 30%)로 확인. 부산대 계량값을 받으면 같은 절차.
- 의견 → 설정온도 규칙: ASHRAE Global Thermal Comfort Database II 강의실 11,710건, Bologna 캠퍼스 투표 1,830건으로 "투표 분포 → 조정" 규칙을 채점.
- 표준 시험대: BOPTEST KPI(K·h/zone, ppm·h/zone, kWh/m², 15분 피크)로 지표를 맞추고, 덴마크 대학 강의동 케이스에서 규칙·AI·에이전트를 비교(VRF 케이스는 없음).
- 의견 이상치 시나리오(스팸, 상충 의견, '답답함'만 있는 경우)에서 잘못 조정한 비율.
- 에이전트 결정 변수에 예열 시작 시각 추가 후 같은 평가 반복.
