# 발표·문서용 수치

_2026-11-20T02:17+09:00 기준 배포 API에서 자동 생성 (엔진 v12)._

### 전략 비교 (학기 전체)

| 전략 | 전력량 | 전기요금 | 쾌적 시간 | 불쾌 지표(K·분) | 최대 피크 |
|---|---|---|---|---|---|
| 고정 스케줄 | 6,374 kWh | 751,087원 | 99.87% | 438 | 45.1 kW |
| 수동 운영 | 3,632 kWh | 429,168원 | 98.42% | 12,029 | 28.4 kW |
| 규칙 기반 | 2,998 kWh | 347,540원 | 98.49% | 3,879 | 24.9 kW |
| **AI 예측 제어** | 2,875 kWh | 327,433원 | 99.94% | 32 | 24.7 kW |

- 학기 전체(9/1~12/18): AI 예측 제어는 고정 스케줄 대비 **54.9% 절감**, 수동 운영 대비 20.8%, 규칙 기반 대비 4.1% 절감합니다. 전기요금은 751,087원 → 327,433원, CO₂는 1,460 kg 줄어듭니다.
- 오늘(2026-11-20)까지: 고정 대비 50.4%, 규칙 기반 대비 9.3% 절감.
- **같은 쾌적도 기준**: 규칙 기반이 AI의 쾌적도에 다가가려면 30분 전에 켜야 하고 3,259 kWh를 씁니다(수업 시작 시 저온 16회). AI는 2,875 kWh로 **11.8% 적게** 쓰고 저온 시작은 7회입니다. 10분 전 규칙은 저온 시작이 153회입니다.

### 절감 요인 분해와 같은 쾌적도 비교

| 단계 | 전력량 | 변화 | 수업 시작 시 저온 | 쾌적 시간 |
|---|---|---|---|---|
| 고정 스케줄 | 6,374 kWh |  | 21회 | 99.87% |
| 수업 시간에만 운전 (규칙 ⑤) | 2,998 kWh | -3,375.7 | 153회 | 98.48% |
| 예측 기동·관성 정지 | 3,096 kWh | +97.3 | 6회 | 99.96% |
| 날씨 판단 (생략·외기 냉방·지연 기동) | 2,926 kWh | -169.8 | 7회 | 99.94% |
| 재실 감지 자동 정지 | 2,875 kWh | -51.0 | 7회 | 99.93% |
| (참고) 규칙 기반 30분 전 | 3,259 kWh | | 16회 | 99.05% |
| (참고) 규칙 기반 + 재실 감지 | 2,945 kWh | | 154회 | 98.48% |

같은 날씨·같은 현장 상황·같은 시작 상태로 기능을 하나씩 켜서 다시 시뮬레이션한 결과입니다. 재실 감지는 강의실 재실 센서(PIR·CO₂) 또는 출결 시스템 연동을 가정합니다.

### 기타

- 강의실 재배치 권고(학사 부서 검토용): 학기 전체 62.2 kWh 절감 예상
  - 월요일 1건 이동: 13.7 kWh (1.7%), 실외기 가동 29.5h → 26.2h
  - 수요일 1건 이동: 8.5 kWh (1.3%), 실외기 가동 29.5h → 22.0h
  - 금요일 3건 이동: 40.0 kWh (19.6%), 실외기 가동 16.2h → 9.5h
- AI 판단 횟수(학기): optimal_start 830, economizer 163, late_start 73, skip 102, early_stop 357
