# 현장 조사 후속: 강의실 냉난방 규정과 운영자·학교의 고충

- 작성일: 2026-11-20 (발표 2026-11-21)
- 목적: 부산대 시스템 에어컨 운영 사무실 인터뷰(`docs/design_v2_field.md`)에서 나온 질문 4개를 공개 자료로 확인한다. 문의 응대 AI가 인용할 지식베이스는 `backend/seed/policy_kb.json`에 있다.
- 검증 표기 (모든 항목에 붙임)
  - **[원문 확인]**: 법령 원문(국가법령정보센터), 부처 공고·보도자료 원문, 논문 본문, 공식 게시물을 직접 열어 확인함
  - **[보도 기준]**: 언론 기사(학내 언론 포함)로 확인함. 기사가 인용한 원자료는 열지 못함
  - **[확인 못 함]**: 원문 접근이 막혀 검색 요약으로만 봤거나, 공개 자료가 없음 (발표에서 단독 근거로 쓰지 말 것)
- "우리 계산"이라고 쓴 값은 출처 수치로 직접 계산한 값이다.

---

## 0. 한눈에 보기

| # | 핵심 사실 | 수치 | 출처 (날짜) | 검증 |
|---|---|---|---|---|
| 1 | 국립대학은 「공공기관 에너지이용 합리화 추진에 관한 규정」 적용 대상이다 | 제2조제1호바목 「고등교육법」 제3조 국립·공립학교 | 기후에너지환경부고시 제2026-111호 (2026-04-30 시행) | 원문 확인 |
| 2 | 공공기관 원칙 온도 | 난방 평균 **18 °C 이하**, 냉방 평균 **28 °C 이상** (제14조①) | 같은 고시 | 원문 확인 |
| 3 | **학교·교육시설은 예외**: 자체위원회 결정으로 탄력 운영 가능 (사무공간 제외) | 제14조① 단서 1호 | 같은 고시 | 원문 확인 |
| 4 | 개정안 행정예고 (확정 전) | 냉방 **26 °C 이상**, 난방 **20 °C 이하**, 비전기식 2 °C 특례 삭제. 의견 11-23까지 | 기후에너지환경부공고 제2026-1019호 (2026-11-13) | 원문 확인 |
| 5 | 법률상 냉난방온도 제한 기준 (장관이 건물을 지정할 때 적용) | 냉방 **26 °C 이상**, 난방 **20 °C 이하** | 에너지이용 합리화법 시행규칙 제31조의2 (2026-06-22 시행본) | 원문 확인 |
| 6 | 학교보건법 교실 온·습도 기준 | 18~28 °C, 난방 **18~20 °C**, 냉방 **26~28 °C**, 비교습도 **30~80 %** | 학교보건법 시행규칙 별표 2 (2019-09-17 개정) | 원문 확인 |
| 7 | 대학은 학교보건법 기준에 "준하는 별도 기준"을 정할 수 있다 | 시행규칙 제6조 | 학교보건법 시행규칙 (2025-09-19 시행) | 원문 확인 |
| 8 | 2025 여름 공공기관 방침 | 평상시 **26 °C**, 피크 16:30~17:30 순차 운휴(부산 17:00~17:30), 예비력 5.5 GW 미만 시 28 °C | 산업통상자원부 보도자료 (2025-06-26) | 원문 확인 |
| 9 | 거점국립대 10곳(부산대 포함) 전기료 | 2022년 697억 → 2023년 935억 → 2024년 980억 원 | 한국경제 (2025-10-31) | 보도 기준 |
| 10 | 교육용 전력 단가 | 2020년 104원 → 2024년 143원/kWh (+37.5 %) | 한국경제 (2025-10-31) | 보도 기준 |
| 11 | 공공기관 실제 난방 온도 (경기 23곳 점검) | 평균 **24.2 °C**, 일부 28~30 °C. 기관은 "추위 민원" 등을 이유로 듦 | 중부일보 (2026-01-11) | 보도 기준 |
| 12 | 빈 강의실 냉방을 시간표로 끄면 | 에너지 **30~60 %** 적게 사용 | 정기범, 한국안전경영과학회지 16(2) (2014) | 원문 확인 |
| 13 | 쾌적 기준 | ASHRAE 55: −0.5 < PMV < +0.5 (80 % 수용). ISO 7730: A ±0.2(PPD<6 %), B ±0.5(<10 %), C ±0.7(<15 %) | Li et al., Building and Environment (2019) | 원문 확인 |

---

## 1. 국립대 강의실에 실제로 적용되는 규칙

### 1-1. 「공공기관 에너지이용 합리화 추진에 관한 규정」 (현행)

- **현행본**: 기후에너지환경부고시 제2026-111호, 2026-04-30 일부개정·시행. 소관 기후에너지환경부 에너지안전효율과. 2025-10-01 부처 개편으로 산업통상자원부 고시에서 기후에너지환경부 고시로 바뀌었다. https://www.law.go.kr/행정규칙/공공기관에너지이용합리화추진에관한규정 **[원문 확인]**
  - 이 개정은 2026-02-09 행정예고(공고 제2026-112호)한 "비전기식 냉방설비 설치 의무 폐지·LED 목표 개정·현행화"를 반영한 것이다(현행본에서 제10조 삭제 확인). https://www.mcee.go.kr/m/mob/board/read.do?menuId=108&boardMasterId=827&boardId=1841020 **[원문 확인]**
- **국립대학 포함 여부**: 제2조제1호바목이 "「고등교육법」 제3조에 따른 국립ㆍ공립 학교"를 공공기관으로 정의한다. 부산대는 적용 대상이다. **[원문 확인]**
  - 같은 근거로 기후에너지환경부는 2026-03-24 공문(에너지안전효율과-1172)의 수신자에 "국·공립 대학"을 넣었고, 승용차 5부제 FAQ(2026.03)에서 "국·공립대학에 재직 중인 임직원의 차량이 의무 대상"이라고 답했다. 공문 사본: https://welfare.jbnu.ac.kr/bbs/welfare/460/344770/download.do , FAQ 사본: https://elec.inu.ac.kr/bbs/liberaledu/1448/381036/download **[원문 확인, 대학 게시 사본]**
- **냉난방 온도 (제14조)** **[원문 확인]**
  - ① 원칙: "난방설비 가동 시 평균 18℃ 이하, 냉방설비 가동 시 평균 28℃ 이상으로 실내온도를 유지하여야 한다."
  - ① 단서: 다음 시설은 "자체위원회 결정에 따라 탄력적으로 실내 온도를 유지할 수 있다." 강의실과 관련된 항목:
    - 1호 "학교, 도서관, 교정시설, 교육시설, 콜센터, 민원실 등 일정 공간에 다수가 이용하는 시설(단, 사무공간은 제외)"
    - 8호 "중앙집중식 냉난방 방식 중 설비의 노후화 등으로 냉난방의 불균일이 발생하는 시설"
    - 6호 "계약전력 5% 이상의 에너지저장장치(ESS)를 설치한 시설"
  - ② 비전기식 설비(또는 비전기식 60 % 이상 중앙집중식)는 평균 실내온도 기준을 2 °C 범위 안에서 완화할 수 있다. 시스템 에어컨(EHP)은 전기식이므로 해당하지 않는다.
  - ③ 공공기관 종사자는 근무시간(09:00~18:00)에 개인난방기를 쓸 수 없다(임산부·장애인 등 기관장 승인 시 예외).
  - "자체위원회"는 제4조③의 "자체 온실가스 감축 및 에너지절약추진위원회"(부기관장이 위원장, 상·하반기 각 1회 이상 개최)다.
  - **평균 실내온도 측정법 (별표 5)**: 측정점마다 1분 간격 3회 평균, 층마다 창측·벽측·중앙 등 5지점 평균, 5층 이상 건물은 저·중·고층 3개 층 평균. 즉 기준은 **실 단위 설정온도가 아니라 건물 평균 실측 온도**다. **[원문 확인]**
- **정부 해설 (예외의 취지)**: 산업통상자원부는 2017-06-01 보도설명에서 "학교, 도서관, 민원실, 의료기관 등 ... 에는 이러한 온도 제한기준이 적용되지 않으며, 해당 기관별로 자율적으로 실내 온도 기준을 정하도록 하고 있음"이라고 밝혔다. https://www.motir.go.kr/attach/down/095a2dda9c864e1d90d751f7668a1117/376b1433aa76a251f6e4755a82b6bbf7 **[원문 확인]**
- **기타 의무 (같은 고시)** **[원문 확인]**
  - 제6조② BEMS: 에너지절약계획서 제출 대상 중 **연면적 10,000 ㎡ 이상** 건축물을 신축하거나 별동 증축하면 BEMS를 구축·운영하고 공단 설치확인을 받아야 한다. ③ 설치확인 후 5년 안에 운영성과확인을 받아야 한다.
  - 제7조 에너지진단: 연면적 **3,000 ㎡ 이상** 건축물을 소유한 공공기관은 **5년마다** 에너지진단(별표 1: 건축물대장 주용도가 업무시설인 건물이 대상). 연간 2천 toe 이상이면 「에너지이용 합리화법」 제32조 진단을 따른다. 진단 결과 절감 5 % 이상·회수기간 10년(창호·단열 15년) 이하 개선안은 2년 안에 시행.
  - 제11조④ 계약전력 2,000 kW 이상 건축물은 계약전력 5 % 이상 ESS 설치(병원, 초·중·고, 피크전력이 계약전력의 30 % 미만인 시설 등 제외).
  - 제12조 조명: 옥외 경관조명 설치 금지, 옥외광고물 심야(23:00~일출) 소등, 창측 전등 부분 점멸 회로.
  - 제13조 대기전력: 사무기기 구매 시 에너지절약마크 제품 의무, PC 절전 소프트웨어 의무 도입, 신축 시 자동절전 콘센트 30 % 이상 노력.
  - 제15조의2 지능형 전력계량(AMI) 설치 의무.
- **실적 보고와 평가** **[원문 확인]**
  - 별표 2는 "국립대학 및 공립대학"을 추진실적·계획 제출 대상 기관으로 명시한다. 따라서 제21조(계획 1월 31일, 실적 3월 31일까지 제출)와 제20조③(**매월 말일까지 전월 에너지 사용량을 건물 외부나 홈페이지에 게시**, 누적 사용량과 전년 동월 대비 증감 포함)이 부산대에 적용된다.
  - 제20조① 반기 1회 이상 자체 평가, 제22조 연 2회 이상 합동 점검과 언론 공표 가능, 제23조 평가 결과를 「정부업무평가 기본법」 등의 업무평가에 반영, 제24조 미흡 기관 조치명령(30일 안에 결과 보고).
  - 별표 3의1 평가 기준에 "적정실내온도 준수(동절기 및 하절기)" 4점, 에너지절약추진위원회 구성·운영 5점, BEMS 설치·운영 5점, 에너지진단 실시 5점 등이 있다.

### 1-2. 개정안 행정예고 (2026-11-13, 확정 전)

- 기후에너지환경부공고 제2026-1019호 「공공기관 에너지이용 합리화 추진에 관한 규정」 일부개정안. 의견 제출 2026-11-23까지. https://www.mcee.go.kr/m/mob/board/read.do?menuId=108&boardMasterId=827&boardId=1906050 **[원문 확인]**
  - 제14조①: 냉방 평균 실내온도 기준 28 °C 이상 → **26 °C 이상**, 난방 18 °C 이하 → **20 °C 이하**
  - 제14조②: 비전기식 설비 2 °C 완화 특례 삭제 (비전기식 설치 의무가 2026년 4월 폐지된 데 따름)
  - 개정 이유: "기후변화에 따른 폭염 심화와 겨울철 한파 등에 대응하여" 종사자 근무환경과 업무효율 개선, 국가 에너지 수급 영향 고려
  - 공고문에는 학교 등 예외 조항(제14조① 단서)을 바꾼다는 내용이 없다.
- 배경 보도: 2026-10-26 기후에너지환경부 종합국감에서 냉방 28 °C 기준(1980년 국무총리 지시에서 시작)을 26 °C로 바꾸라는 지적이 나왔고, 장관은 "26~27도가 적당"하다고 답했다. 기사가 인용한 한국에너지공단 2024년 12월 연구: 26 °C로 바꾸면 공공기관의 하절기 국가 피크전력 비중 1.15 % → 1.50 %, 쾌적하다고 느끼는 비율 13.0 % → 61.0 %. 뉴스핌 2026-10-27 https://www.newspim.com/news/view/20261027001169 **[보도 기준]**
- 해설 기사: 개정되어도 "모든 공공기관이 실내온도를 각각 26℃와 20℃에 맞춰야 한다는 뜻은 아니다". 에너지데일리 2026-11-13 https://www.energydaily.co.kr/news/articleView.html?idxno=205076 **[보도 기준]**

### 1-3. 「에너지이용 합리화법」의 냉난방온도 제한 (별도 제도)

- 법 제36조의2: 장관이 필요하다고 인정하면 제한온도와 기간을 정해 ① 공공기관 업무용 건물, ② 연간 에너지사용량 2천 toe 이상 건물(시행령 제42조의2) 중에서 "냉난방온도제한건물"을 지정·고시할 수 있다. 법률 제21065호, 2026-05-28 시행본. https://www.law.go.kr/법령/에너지이용합리화법 **[원문 확인]**
- 시행규칙 제31조의2: 제한온도 기준은 **냉방 26 °C 이상, 난방 20 °C 이하**(판매시설·공항 냉방 25 °C 이상). 제31조의3②: 의료기관, 식품 품질관리 구역, 숙박 객실 등은 적용하지 않을 수 있다. 기후에너지환경부령 제42호, 2026-06-22 시행본. https://www.law.go.kr/법령/에너지이용합리화법시행규칙 **[원문 확인]**
- 시행령 제35조: 연간 에너지사용량 **2천 toe 이상**이면 "에너지다소비사업자"로 매년 1월 31일까지 시·도지사에게 신고하고(법 제31조), 주기적으로 에너지진단을 받는다(법 제32조). https://www.law.go.kr/법령/에너지이용합리화법시행령 **[원문 확인]** 부산대가 2천 toe 이상인지는 **[확인 못 함]**.
- 의미: 부산대 학내 언론(채널PNU 2020)이 "냉방 26 °C 이상, 난방 20 °C 이하"의 근거로 든 것이 이 시행규칙 기준이다(1-6 참고). 2026년 현재 장관의 냉난방온도제한건물 지정·고시가 있는지는 **[확인 못 함]**.

### 1-4. 피크 시간·위기 시 조치

- **2025 여름 공공기관 방침** (산업통상자원부 보도자료 2025-06-26, 6월 10일 수립): 평상시 **26 °C** 유지. 전력수급집중관리기간(7월 3주~8월 3주) 중 기준예비력 11.1 GW 이하 전망 시 피크 시간(16:30~17:30)에 권역별 30분씩 냉방기 순차 운휴(**부산은 17:00~17:30**). 예비전력 5.5 GW 미만이면 실내온도 기준 26 °C → 28 °C 즉시 상향. 경영평가 지표에 "에너지절약추진위원회 운영 실적" 추가 검토. https://www.motir.go.kr/attach/down/095a2dda9c864e1d90d751f7668a1117/c7f7a3496d974d8c920f372ac221f346 **[원문 확인]**
  - 같은 자료: 공공기관 전력량 모니터링 시스템 "그린버튼"(http://min24.energy.or.kr/nedms)이 2025년 3월 일반에 공개되었고, 국민이 기관에 질문하고 기관이 답하는 기능이 생겼다.
- **2026 여름 방침**: 공식 문서를 찾지 못함 **[확인 못 함]**.
- **2022~23 겨울 위기 조치 (선례)**: 「공공기관 에너지사용의 제한에 관한 공고」(산업통상자원부 공고 제2022-766호, 2022-10-11). 난방 평균 **17 °C 이하**, 난방기 순차 운휴(부산 16:00~16:30), 업무시간 실내조명 30 % 이상·피크 시간(09:00~10:00, 16:00~17:00) 50 % 이상 소등. 그러나 제4조②1호로 "학교, 도서관, 교정시설, 교육시설 ... (단, 사무공간은 제외)"는 난방온도 제한과 순차 운휴에서 **제외**했다. https://cse.snu.ac.kr/api/v1/file/1695914537553_2.%20(%EA%B3%B5%EA%B3%A0%20%EC%A0%9C2022-766%ED%98%B8)%20%EA%B3%B5%EA%B3%B5%EA%B8%B0%EA%B4%80%20%EC%97%90%EB%84%88%EC%A7%80%EC%82%AC%EC%9A%A9%EC%9D%98%20%EC%A0%9C%ED%95%9C%EC%97%90%20%EA%B4%80%ED%95%9C%20%EA%B3%B5%EA%B3%A0.pdf **[원문 확인]**
  - 이때 서울대(국립대학법인)는 강의실 난방을 "평균 23 °C 이하"(강의시간 공급), 행정실·사무실을 "평균 17 °C 이하"로 나눠 운영했다. 서울대 컴퓨터공학부 공지 2022-10-19 https://cse.snu.ac.kr/en/community/notice/20866 **[원문 확인]**
- **2026 자원안보위기 (중동 사태)**
  - 2026-03-24 원유 '주의' 경보에 따라 공공기관 승용차 5부제 시행(국·공립대 임직원 차량 포함). 공문 사본(위 1-1) **[원문 확인]**
  - 2026-04-02 '경계' 발령. 정책브리핑: "정부가 권장하는 적정 실내온도는 난방 20℃ 및 냉방 26℃ 이하를 유지하는 것이다", "적정 실내온도 준수는 냉난방 에너지 20% 이상을 절감할 수 있다", "저녁 5시부터 8시는 전기 사용이 가장 몰리는 '피크 시간대'". https://www.korea.kr/news/policyNewsView.do?newsId=148961542 **[원문 확인]** (원문 문구가 "냉방 26℃ 이하"로 되어 있으나 맥락상 냉방 26 °C 이상을 뜻한다고 보인다.)
  - 2026-06-30 원유 경보 '경계' → '주의' 하향, LNG 경보 해제, 공공기관 차량 2부제 → 5부제 완화. 아시아경제 2026-06-30 https://view.asiae.co.kr/article/2026063010384617167 **[보도 기준]** (일부 보도는 부제 "전면 해제"로 전해 보도 간 차이가 있다.) 11월 현재 경보 단계는 **[확인 못 함]**.
- **2026~27 겨울 공공기관 절약 대책**: 공식 발표를 찾지 못함 **[확인 못 함]**. 관련 사실로, 한국에너지공단은 겨울 적정 실내온도 20 °C를 안내하고 "난방 온도를 1℃ 낮추면 난방 에너지 약 7%" 절약된다고 본다(중부일보 2026-01-11 인용). https://v.daum.net/v/20260111151804240 **[보도 기준]**

### 1-5. 학교보건법 교실 기준 (중요, 원문 확인 완료)

- 학교보건법 제2조2호: "학교"에 「고등교육법」 제2조의 학교(대학)가 포함된다. 제4조①: 학교의 장은 교육부령에 따라 환기·채광·조명·온도·습도를 적절히 유지·관리해야 한다. 법률 제21065호, 2025-10-01 시행본. https://www.law.go.kr/법령/학교보건법 **[원문 확인]**
- 학교보건법 시행규칙 (교육부령 제366호, 2025-09-19 시행) https://www.law.go.kr/법령/학교보건법시행규칙 **[원문 확인]**
  - **별표 2** (개정 2019-09-17) "4. 실내온도 및 습도"
    - "가. 실내온도는 섭씨 18도 이상 28도 이하로 하되, 난방온도는 섭씨 18도 이상 20도 이하, 냉방온도는 섭씨 26도 이상 28도 이하로 할 것"
    - "나. 비교습도는 30퍼센트 이상 80퍼센트 이하로 할 것"
    - 같은 별표: 환기량 1인당 시간당 21.6 ㎥ 이상, 교실 조도 책상면 300 lx 이상
  - **별표 4의2** (개정 2019-10-24): 이산화탄소 **1,000 ppm** 이하(기계 환기가 주된 환기이면 1,500 ppm), PM2.5 35 ㎍/㎥, PM10 75 ㎍/㎥ (교사·급식시설)
  - **제6조** (대학의 특례): "「고등교육법」 제2조 각 호에 따른 학교의 장은 제2조 및 제3조제1항의 기준에 준하는 별도의 기준을 정하여 ... 환경위생 및 식품위생을 유지ㆍ관리할 수 있다."
- **해석**: 18~28 °C(난방 18~20, 냉방 26~28), 습도 30~80 %는 초·중·고 교실의 직접 기준이고, 대학은 이에 준하는 자체 기준을 정할 수 있다. 대학 강의실에서는 "기준선(참고)"으로 쓰는 것이 정확하다. 문의 응대 AI도 "법이 대학 강의실을 18~20 °C로 강제한다"고 답하면 안 된다.

### 1-6. 부산대 사례

- 채널PNU 2020-06-13 「온도가 야속해! 학내 냉·난방기의 속사정」: 천장형·스탠드형 냉방기는 켜고 끌 수 있으나 26 °C 아래로 내려가지 않음, 근거로 에너지이용 합리화법 시행규칙(냉방 26 °C 이상, 난방 20 °C 이하)을 듦, 09:00~18:00 가동 후 18시에 일괄 전원 차단(필요하면 다시 켬), 라디에이터식 난방은 중앙 제어. https://channelpnu.pusan.ac.kr/news/articleView.html?idxno=10310 **[보도 기준, 학내 언론, 2020년 기준]**
- 부산대는 2021년 "탄소중립 그린캠퍼스"를 선언했다(세부 에너지 목표는 기사에 없음). 대학저널 2022-12-19 https://dhnews.co.kr/news/view/1065571837836342 **[보도 기준]**
- IT관 현재 운영(중앙 22 °C, 학생 조작 약 1분 뒤 원복)은 팀 인터뷰 내용이며 공개 문서는 찾지 못했다 **[확인 못 함]**.

### 1-7. 온실가스 목표관리 (공공부문)

- 국공립대는 공공부문 온실가스 목표관리 대상이다. 2024년 공공부문 785곳 중 242곳이 목표 미달, 그중 국공립대 24곳. 2024년 목표 감축률 13.2 %(2018년 대비)에 국공립대 평균 감축률 7.5 %. 연도별 목표 2025년 15.2 %, 2026년 17.4 %, 2030년 37.4 %. 세계일보 2026-03-02 https://www.segye.com/newsView/20260302510238 **[보도 기준]**
- 2025년에는 783곳 중 258곳(33 %) 미달, 총배출량 414만 t으로 전년보다 3.7 % 증가. 세계일보 2026-09-06 https://www.segye.com/newsView/20260906508697 **[보도 기준]**
- 부산대의 개별 달성 여부는 **[확인 못 함]**.

---

## 2. 대학(특히 국립대)이 에너지에서 겪는 어려움

- **전기료 급증**: 거점국립대 10곳(서울대, 부산대, 경북대, 전남대, 충남대, 전북대, 충북대, 강원대, 경상국립대, 제주대) 전기료 합계 2022년 697억 → 2023년 935억 → 2024년 980억 원, 2025년 9월 말 686억 원(연간 1,000억 원 초과 전망). 2022→2024년 약 41 % 증가(우리 계산). 원인으로 AI 서버 등 연구 전력과 단가 인상을 들었다. 서지영 의원실 자료. 한국경제 2025-10-31 https://www.hankyung.com/article/2025103166361 **[보도 기준]** 부산대 개별 금액은 기사에 없음.
- **교육용 단가 인상**: 교육용 전력 단가 2020년 kWh당 104원 → 2024년 143원(+37.5 %). 같은 기사 **[보도 기준]**. 2024년 교육용 판매단가 143.0원 vs 농사용 82.1원, 시도교육감협의회는 농사용 수준 인하를 요구. 세계일보 2025-04-08 https://www.segye.com/newsView/20250408516735 **[보도 기준]** (초·중·고 전기요금 7,260억 원, 4년 전 대비 71.9 % 증가도 같은 기사.)
- **국가 평가·보고 부담**: 1-1의 실적 제출·월별 사용량 게시·실내온도 점검·평가 반영. 온실가스 목표 미달 국공립대 24곳(1-7). **[원문 확인 / 보도 기준]**
- **부산 지역 요인**: 원가연동형 요금 때문에 사용량을 줄여도 요금이 오른 사례(부산교통공사 2025년 사용량 4.8 % 감소, 요금 2.9 % 증가)와 지역별 전기요금 차등제 논의가 있다. 파이낸셜뉴스 2026-02-24 https://www.fnnews.com/news/202602241842223332 **[확인 못 함, 검색 요약만]**
- **해석 (팀 가설 점검)**: "공공기관이라 에너지 효율을 신경 쓰지 않는다"는 인상과 달리, 국립대는 (1) 전기료가 2년 새 약 41 % 늘었고 (2) 정부 평가·공표·온실가스 목표를 받는다. 다만 운영 사무실이 체감하는 가장 큰 일은 요금이 아니라 **민원 응대와 규정 설명**이다. 요금은 대학 본부 예산에서, 민원은 현장에서 처리되기 때문으로 보인다(우리 해석).

---

## 3. 강의실 냉난방 불만과 문의, AI 응대 사례

### 3-1. 국내 대학의 전형적인 불만

| 유형 | 사례 | 출처 | 검증 |
|---|---|---|---|
| 덥다(오후·대형 강의실·습기) | 한경국립대 학생 "40~50명 가량의 인원이 ... 오후가 되면 실내 온도상승과 습기로 인해 강의 진행에 어려움". 시설과는 산업부 고시 기준 "여름 28도, 겨울 18도"를 설명하면서도 강의실은 "다수이용시설로 구분하여 탄력적으로 운영"한다고 답하고 냉방으로 전환 | 한경국립대 건의 게시판 2024-04-17 (답변 04-25) https://www.hknu.ac.kr/bbs/kor/93/74535/artclView.do | 원문 확인 |
| 개별 조작 불가·중앙 제어 | 경상국립대 학생 칼럼: 강의실 냉난방이 중앙 제어라 "개인이 임의로 작동하는 것은 불가능", 학과 사무실 요청·허가 필요. 제안: 기온·습도 조건부 해제, 시간표를 받아 수업 10분 전 가동 | 경대신문 2015-06-02 https://www.gnunews.kr/news/articleView.html?idxno=6363 | 원문 확인 |
| 26 °C 아래로 안 내려감 | 부산대 냉방기는 26 °C 미만 불가, 18시 일괄 차단 | 채널PNU 2020-06-13 (1-6) | 보도 기준 |
| 가동 시기 문의 | 서울대 "언제부터 에어컨을 틀 수 있나요?" 냉방 6/11~8/31, 대형 강의실은 공문으로 앞당김, 적정 26~28 °C | 대학신문 2018-05-27 http://www.snunews.com/news/articleView.html?idxno=18318 | 보도 기준 |
| 빈 강의실 가동 | EHP 개별 제어는 "마지막 퇴실자가 시스템 에어컨 스위치를 끄지 않고 나오게 되면 필요 없는 냉난방 전력이 낭비". 시간표로 끈 강의실이 30~60 % 적게 사용 | 정기범 2014 https://koreascience.kr/article/JAKO201421154208693.pdf | 원문 확인 |
| 민원 때문에 과열 | 경기 공공기관 23곳 평균 난방 24.2 °C, 20 °C 준수 3곳. 담당자: 출입문 개폐 구역과 한파 시 "추위 민원" 때문에 높게 설정 | 중부일보 2026-01-11 https://v.daum.net/v/20260111151804240 | 보도 기준 |
| 규정과 실제 괴리 | 공공기관 103곳 실측 중 28 °C 냉방 준수 1곳, 평균 24.75 °C (시민단체 60+기후행동, 2025-06-24~07-20) | 민들레 2025-07-30 https://www.mindlenews.com/news/articleView.html?idxno=14808 | 보도 기준 |

- 해외 참고: 교토대 학생이 2022-06-15 "환경성 기준 28도는 에어컨 설정온도가 아니라 실내온도"라며 대형 강의실 설정을 25~26 °C로 낮춰 달라고 요청, 대학은 담당 교원·부서 교무계에 상담하라고 답하고 각 부서에 온도 관리 배려를 요청(2022-06-24). https://www.kyoto-u.ac.jp/sites/default/files/inline-files/A1036-1bcfea8dccf439585196184a17a8d47b.pdf **[원문 확인]**
- 같은 패턴: 규정 숫자(건물 평균 실내온도)와 실 단위 설정값이 혼동되고, 대형·오후·고밀도 강의실에서 불만이 몰린다. 별표 5 측정법(1-1)이 이 혼동을 설명하는 근거다.
- 설문 형태의 국내 대학 강의실 민원 통계(건수·비율)는 찾지 못했다 **[확인 못 함]**.

### 3-2. 시설 문의 창구·챗봇 사례

| 사례 | 처리 범위 | 출처 | 검증 |
|---|---|---|---|
| 서울대 바로처리센터 (880-2000) | 사용 불편 신고, 긴급 보수, **실내 온도 측정 요청** | 서울대 컴퓨터공학부 공지 2022-10-19 https://cse.snu.ac.kr/en/community/notice/20866 | 원문 확인 |
| 한경국립대 바로처리서비스 | 냉난방 문의는 시설과 전화, 그 밖의 시설 불편은 "한경광장 > 바로처리서비스 > 시설불편접수" | 한경국립대 게시판 답변 2024-04-25 (위 표) | 원문 확인 |
| University of Calgary URex 챗봇 | 2026년 6월부터 시설(Facilities) 문의·건물 문제 신고를 챗봇+상담원으로 받음, 전화 상담 폐지. 온도 항목 명시는 없음 | UCalgary News 2026-06-23 https://ucalgary.ca/news/report-facilities-issues-through-urex-chatbot | 원문 확인 |
| UC Davis TherMOOstat | 재실자가 더움·추움을 평가하면 시설팀이 모든 응답을 HVAC 데이터와 대조. 덥다는 응답 급증 → 히트펌프 냉매 부족 발견 등 | https://facilities.ucdavis.edu/engineering/thermoostat , https://facilities.ucdavis.edu/thermoostat-stories/classroom | 확인 못 함 (사이트 접근 차단, 검색 요약만) |
| 그린버튼 (국내 공공기관) | 기관별 실시간 전력 공개, 국민 질문·기관 답변 기능 | 산업부 보도자료 2025-06-26 (1-4) | 원문 확인 |

- 국내 대학이 **시설·냉난방 민원 전용 AI 챗봇**을 운영한 사례는 찾지 못했다 **[확인 못 함]**. 입학·학사 상담 챗봇과 도서관 안내 챗봇 사례만 확인된다. 따라서 "강의실 냉난방 문의를 규정 근거와 함께 답하고 범위 안 요청을 자동 처리하는 AI"는 국내에서 새로운 시도라고 말할 수 있다(단, "국내 최초"라고 단정하지 말 것).

---

## 4. 정책 범위 안에서 설정온도를 고르는 쾌적 기준

- **Li, Parkinson, Brager, Schiavon, Cheung, Froese (2019)**, "A data-driven approach to defining acceptable temperature ranges in buildings", Building and Environment. https://escholarship.org/uc/item/4qm4c7bk **[원문 확인]**
  - "ASHRAE 55:2017 sets the comfort range as –0.5 < PMV < +0.5, corresponding to 80% acceptability based on 10% whole body dissatisfaction ... plus an assumed additional 10% local dissatisfaction."
  - "ISO standard 7730:2005 prescribes three classes ... Class A (PMV ±0.2), Class B (PMV ±0.5), and Class C (PMV ±0.7)." Table 1: PPD A < 6 %, B < 10 %, C < 15 %; 여름 사무실 예시 작용온도 A 24.5 ± 1 °C, B 24.5 ± 1.5 °C, C 24.5 ± 2.5 °C.
  - 현장 데이터(ASHRAE Global Thermal Comfort Database II)에서 세 등급 사이 만족도 차이가 유의하지 않았다(열 수용도 A 77.7 %, B 77.3 %, C 76.8 %). "PMV classes only encourage greater energy expenditure without necessarily improving occupant comfort."
- **ISO 7730 PPD 식**: PPD = 100 − 95·exp(−0.03353·PMV⁴ − 0.2179·PMV²). ISO 7730:2005 공식 샘플 https://cdn.standards.iteh.ai/samples/39155/9632a0563ca742209edb45856ff69296/ISO-7730-2005.pdf **[원문 확인]** 2025년 개정판(ISO 7730:2025)이 나왔다는 검색 결과가 있으나 본문은 보지 못함 **[확인 못 함]**.
- **ASHRAE 55 최신판**: 2023년판. Wikipedia https://en.wikipedia.org/wiki/ASHRAE_55 **[보도 기준, 2차 출처]**
- **국내 교실 기준**: 학교보건법 시행규칙 별표 2 (1-5) **[원문 확인]**
- **ThermoPlan 적용 (설계 v2와의 연결)**
  - 목표: 정책 범위 안에서 |PMV| ≤ 0.5(ISO 7730 B, ASHRAE 55 80 %)를 만족하는 **가장 경제적인 설정온도**. Li et al.의 결과는 A등급(±0.2)을 쫓는 것이 만족도를 높이지 않으므로 B등급을 목표로 삼는 근거가 된다.
  - **정책 범위 기본값 제안 (우리 제안)**: 냉방 26~28 °C, 난방 18~20 °C. 근거: 학교보건법 별표 2, 시행규칙 제31조의2(26/20), 2025 여름 방침(26), 2026-11 개정안(26/20), 국민행동지침 권장(20/26)이 모두 겹치는 구간.
  - 단, 강의실은 제14조① 단서로 **자체위원회가 다른 범위를 정할 수 있다**. 현재 IT관 22 °C(인터뷰)는 이 예외로 설명할 수 있다. 겨울 착의 기준으로 20 °C에서 PMV가 −0.5보다 낮게 나오는 강의실이 있으면, 상한을 올리는 근거(쾌적 데이터)와 권한(위원회)을 함께 보여 주는 것이 운영자에게 실용적이다.

---

## 5. 운영자·학교가 겪는 고충 → ThermoPlan이 해결하는 방식

"현재 구현"은 README 기준, "v2 설계"는 `docs/design_v2_field.md` 기준이다.

| # | 고충 | 근거 (출처, 날짜, 검증) | ThermoPlan의 대응 |
|---|---|---|---|
| 1 | 냉난방 문의·민원 응대가 운영자의 가장 큰 부담 | 팀 인터뷰 2026-11 [확인 못 함, 비공개]; 한경국립대 시설과가 게시판 민원에 직접 답변 2024-04-25 [원문 확인]; 서울대 바로처리센터가 온도 측정 요청까지 받음 2022-10-19 [원문 확인] | (v2 설계) 문의 응대 AI가 강의실 번호(QR)로 들어온 질문에 현재 상태와 정책 지식베이스(출처·검증 표기 포함)로 답하고, 범위 안 요청은 자동 반영, 범위 밖·고장은 운영자에게 넘긴다 |
| 2 | 규정이 여러 겹이라 설명이 어긋난다 (28/18, 26/20, 18~28, 평상시 26, 개정안 26/20) | 한경국립대는 "여름 28도, 겨울 18도", 채널PNU는 "26도 이상, 20도 이하"로 설명 [원문 확인 / 보도 기준]; 중부일보는 "18℃(±2℃)"로 보도 2026-01-11 [보도 기준] | 지식베이스가 항목마다 법령명·조문·날짜·검증 상태를 들고 있어 같은 질문에 같은 답을 한다. 학교 예외(제14조①1호)와 학교보건법의 대학 특례(제6조)까지 구분해 설명 |
| 3 | 고정 설정온도(22 °C)와 오후·대형·고밀도 강의실의 체감 불만 | 한경국립대 2024, 경상국립대 칼럼 2015 [원문 확인]; 교토대 2022 [원문 확인] | (v2 설계) 재실 인원·착의·구조체 온도·습도로 PMV를 계산해 범위 안에서 수업마다 설정온도를 고른다. 쾌적 지표에 더움·추움 시간을 따로 보여 준다 |
| 4 | 빈 강의실 가동과 꺼지지 않은 실내기 | 정기범 2014: 시간표 제어 시 30~60 % 적게 사용 [원문 확인]; 부산대 18시 일괄 차단 2020 [보도 기준] | (현재 구현) 시간표·이벤트(보강·휴강·행사) 연동 운전 계획, 예측 기동·관성 정지, 실내기 On/Off 이력과 원인 기록 |
| 5 | 전기료 증가 | 거점국립대 10곳 697억 → 980억 원(2022→2024), 교육용 단가 +37.5 % (한국경제 2025-10-31) [보도 기준] | (현재 구현) 한전 교육용(을) 시간대별 요금으로 kWh·원·피크를 전략별로 비교해 절감액을 숫자로 보여 줌 |
| 6 | 정부 평가·보고·공표 (실적 제출, 월별 사용량 게시, 적정실내온도 준수 4점) | 고시 제20~24조, 별표 2·3의1 (2026-04-30) [원문 확인] | (현재 구현) 실별 실내온도·운전 이력, 일별·누적 사용량이 남는다. 보고서 양식 자동 작성은 구현하지 않음 |
| 7 | 온실가스 목표 미달 압박 | 2024 국공립대 24곳 미달, 감축률 7.5 % vs 목표 13.2 % (세계일보 2026-03-02) [보도 기준] | (현재 구현) 절감 kWh를 국가 전력배출계수로 tCO₂ 환산 |
| 8 | 피크·위기 시 지침이 바뀜 (순차 운휴 부산 17:00~17:30, 위기 시 28 °C) | 산업부 2025-06-26 [원문 확인]; 2026 자원안보위기 [원문 확인 / 보도 기준] | (현재 구현) 규칙을 바꾸면 즉시 재계산하고 전후 비교, 피크 전력 지표 표시. (v2 설계) 정책 범위만 바꾸면 다음 계획에 반영 |
| 9 | 규정 개정 대응 (2026-11 개정안이 확정되면 26/20) | 공고 제2026-1019호 2026-11-13 [원문 확인] | 정책 범위가 설정값이라 코드 변경 없이 반영. 지식베이스 항목만 "확정"으로 갱신 |

---

## 6. 발표용 주장 (인용 포함)

1. **"국립대 강의실은 28 °C·18 °C에 묶여 있지 않습니다."** 공공기관 규정은 원칙을 냉방 평균 28 °C 이상·난방 18 °C 이하로 두지만, 학교·교육시설은 "자체위원회 결정에 따라 탄력적으로" 운영할 수 있습니다(사무공간 제외). 문제는 규정이 아니라 "범위 안에서 몇 도로 둘지"이고, 그것을 AI가 근거를 갖고 고릅니다. — 기후에너지환경부고시 제2026-111호 제14조① 단서 1호, 2026-04-30, https://www.law.go.kr/행정규칙/공공기관에너지이용합리화추진에관한규정 [원문 확인]
2. **"정부도 1주일 전 기준을 바꾸겠다고 예고했습니다."** 냉방 26 °C 이상, 난방 20 °C 이하로 바꾸는 개정안, 의견 제출 11월 23일까지. ThermoPlan은 범위를 설정값으로 받으므로 개정 즉시 반영됩니다. — 기후에너지환경부공고 제2026-1019호, 2026-11-13, https://www.mcee.go.kr/m/mob/board/read.do?menuId=108&boardMasterId=827&boardId=1906050 [원문 확인]
3. **"교실 기준은 18~28 °C, 습도 30~80 %입니다."** 학교보건법 시행규칙 별표 2(난방 18~20 °C, 냉방 26~28 °C). 대학은 이에 준하는 자체 기준을 정할 수 있어(제6조), ThermoPlan은 이를 기본 정책 범위로 씁니다. — 학교보건법 시행규칙(교육부령 제366호, 2025-09-19 시행), https://www.law.go.kr/법령/학교보건법시행규칙 [원문 확인]
4. **"고정 온도는 민원과 낭비를 함께 만듭니다."** 경기 공공기관 23곳 점검에서 평균 난방 24.2 °C, 담당자는 "추위 민원"을 이유로 들었습니다. — 중부일보 2026-01-11, https://v.daum.net/v/20260111151804240 [보도 기준]
5. **"부산대를 포함한 거점국립대 10곳의 전기료는 2년 만에 697억에서 980억 원으로 늘었습니다(약 41 %, 우리 계산)."** 교육용 단가도 2020년 104원에서 2024년 143원으로 37.5 % 올랐습니다. — 한국경제 2025-10-31, https://www.hankyung.com/article/2025103166361 [보도 기준]
6. **"빈 강의실을 시간표로 끄기만 해도 30~60 %를 아낍니다."** 국내 대학 강의실 EHP 실험. — 정기범, 한국안전경영과학회지 16(2), 2014, https://koreascience.kr/article/JAKO201421154208693.pdf [원문 확인]
7. **"더 좁은 온도 관리가 더 큰 만족을 주지는 않습니다."** ISO 7730 A·B·C 등급 사이 현장 만족도 차이가 유의하지 않았으므로, ThermoPlan은 |PMV| ≤ 0.5 안에서 가장 경제적인 온도를 고릅니다. — Li et al., Building and Environment, 2019, https://escholarship.org/uc/item/4qm4c7bk [원문 확인]
8. **"국립대는 에너지 실적을 평가받습니다."** 국립대학은 추진실적 제출 대상이고(별표 2), 매월 에너지 사용량을 공개해야 하며(제20조③), 평가표에 "적정실내온도 준수" 항목이 있습니다(별표 3의1). — 고시 제2026-111호 [원문 확인]

---

## 7. 확인하지 못한 것 (발표 전 질문이 나오면 이렇게 답할 것)

- 부산대(IT관 포함)의 자체위원회가 정한 강의실 온도 범위, 연간 에너지 사용량(toe), 전기료 금액, 온실가스 목표 달성 여부
- 2026년 현재 「에너지이용 합리화법」 제36조의2에 따른 냉난방온도제한건물 지정 여부
- 2026 여름·2026~27 겨울 공공기관 에너지 절약 추진방안 원문, 11월 현재 자원안보위기 경보 단계
- 국내 대학 강의실 냉난방 민원의 건수·비율 통계, 국내 대학의 시설 민원 AI 챗봇 운영 사례
- UC Davis TherMOOstat 페이지 본문(접근 차단), ISO 7730:2025 본문
- IT관 운영 사실(중앙 22 °C, 1분 원복)은 팀 인터뷰가 유일한 근거
