<!doctype html>
<html lang="ko">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ON:D 서비스 설명서: 전체 시나리오와 동작 원리</title>
<style>
  :root {
    --ink: #16181d; --ink2: #3d424d; --ink3: #6b7280; --line: #e5e7eb; --bg: #f7f8fa; --card: #ffffff;
    --brand: #1f6feb; --brand-bg: #eaf2ff; --warm: #d9730d; --warm-bg: #fff3e6;
    --good: #18794e; --good-bg: #e8f6ee; --crit: #b42318; --crit-bg: #fdeceb; --sim: #7a5af8; --sim-bg: #f1edff;
  }
  * { box-sizing: border-box; }
  html { scroll-behavior: smooth; }
  body { margin: 0; background: var(--bg); color: var(--ink); line-height: 1.75; font-size: 16px;
    font-family: -apple-system, BlinkMacSystemFont, "Apple SD Gothic Neo", "Pretendard", "Noto Sans KR", "Malgun Gothic", sans-serif;
    word-break: keep-all; overflow-wrap: anywhere; }
  .wrap { display: grid; grid-template-columns: 280px minmax(0, 1fr); max-width: 1320px; margin: 0 auto; }
  nav.toc { position: sticky; top: 0; align-self: start; height: 100vh; overflow-y: auto; padding: 28px 18px 40px 24px; border-right: 1px solid var(--line); background: var(--card); }
  nav.toc .logo { font-weight: 800; font-size: 22px; letter-spacing: -0.02em; }
  nav.toc .sub { color: var(--ink3); font-size: 13px; margin-bottom: 18px; }
  nav.toc ol { list-style: none; margin: 0; padding: 0; counter-reset: s; }
  nav.toc li { counter-increment: s; }
  nav.toc a { display: block; padding: 6px 10px; border-radius: 8px; color: var(--ink2); text-decoration: none; font-size: 14.5px; }
  nav.toc a::before { content: counter(s) ". "; color: var(--ink3); font-variant-numeric: tabular-nums; }
  nav.toc a:hover { background: var(--bg); color: var(--ink); }
  main { padding: 44px 48px 120px; min-width: 0; }
  header.hero { background: var(--ink); color: #fff; border-radius: 22px; padding: 40px 40px 34px; margin-bottom: 36px; }
  header.hero h1 { margin: 0 0 10px; font-size: 34px; letter-spacing: -0.02em; line-height: 1.3; }
  header.hero p { margin: 0; color: #cfd3da; max-width: 760px; }
  header.hero .meta { margin-top: 18px; font-size: 13.5px; color: #9aa1ad; }
  section { margin-bottom: 56px; scroll-margin-top: 20px; }
  h2 { font-size: 26px; letter-spacing: -0.02em; margin: 0 0 6px; padding-top: 8px; }
  h2 .n { color: var(--brand); margin-right: 8px; font-variant-numeric: tabular-nums; }
  .lead { color: var(--ink3); margin: 0 0 20px; }
  h3 { font-size: 19px; margin: 30px 0 10px; letter-spacing: -0.01em; }
  h4 { font-size: 16px; margin: 20px 0 6px; }
  p { margin: 10px 0; }
  ul, ol { padding-left: 22px; margin: 8px 0; }
  li { margin: 4px 0; }
  code { background: #eef0f3; padding: 1px 6px; border-radius: 6px; font-size: 0.9em; font-family: ui-monospace, "SF Mono", Menlo, Consolas, monospace; }
  pre { background: #12141a; color: #e6e8ec; padding: 16px 18px; border-radius: 14px; overflow-x: auto; font-size: 13.5px; line-height: 1.6; }
  pre code { background: none; padding: 0; color: inherit; }
  .card { background: var(--card); border: 1px solid var(--line); border-radius: 18px; padding: 20px 22px; margin: 14px 0; }
  .grid { display: grid; gap: 14px; }
  .g2 { grid-template-columns: repeat(2, minmax(0, 1fr)); }
  .g3 { grid-template-columns: repeat(3, minmax(0, 1fr)); }
  .g4 { grid-template-columns: repeat(4, minmax(0, 1fr)); }
  .card h4 { margin-top: 0; }
  .card p:last-child, .card ul:last-child { margin-bottom: 0; }
  .tablewrap { overflow-x: auto; margin: 14px 0; border: 1px solid var(--line); border-radius: 14px; background: var(--card); }
  table { border-collapse: collapse; width: 100%; font-size: 14.5px; }
  th, td { text-align: left; padding: 10px 14px; border-bottom: 1px solid var(--line); vertical-align: top; }
  th { background: #f1f3f6; font-weight: 700; white-space: nowrap; }
  tr:last-child td { border-bottom: 0; }
  td.num, th.num { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; }
  .tag { display: inline-block; font-size: 12.5px; font-weight: 700; padding: 2px 9px; border-radius: 999px; white-space: nowrap; }
  .t-ai { background: var(--brand-bg); color: var(--brand); }
  .t-eng { background: var(--good-bg); color: var(--good); }
  .t-sim { background: var(--sim-bg); color: var(--sim); }
  .t-real { background: var(--good-bg); color: var(--good); }
  .t-mock { background: var(--crit-bg); color: var(--crit); }
  .t-human { background: var(--warm-bg); color: var(--warm); }
  .note { border-left: 4px solid var(--brand); background: var(--brand-bg); padding: 12px 16px; border-radius: 0 12px 12px 0; margin: 14px 0; }
  .warn { border-left: 4px solid var(--warm); background: var(--warm-bg); padding: 12px 16px; border-radius: 0 12px 12px 0; margin: 14px 0; }
  .flow { display: flex; flex-wrap: wrap; align-items: stretch; gap: 8px; margin: 14px 0; }
  .flow .box { flex: 1 1 150px; background: var(--card); border: 1px solid var(--line); border-radius: 14px; padding: 12px 14px; font-size: 14px; }
  .flow .box b { display: block; font-size: 15px; margin-bottom: 2px; }
  .flow .arr { align-self: center; color: var(--ink3); font-size: 20px; flex: 0 0 auto; }
  .steps { counter-reset: st; list-style: none; padding: 0; }
  .steps > li { counter-increment: st; position: relative; padding: 14px 18px 14px 62px; background: var(--card); border: 1px solid var(--line); border-radius: 16px; margin: 10px 0; }
  .steps > li::before { content: counter(st); position: absolute; left: 16px; top: 14px; width: 32px; height: 32px; border-radius: 50%; background: var(--ink); color: #fff; font-weight: 800; display: grid; place-items: center; font-size: 15px; }
  .steps > li > b:first-child { font-size: 16.5px; }
  .kpi { text-align: center; }
  .kpi .v { font-size: 30px; font-weight: 800; letter-spacing: -0.02em; }
  .kpi .l { color: var(--ink3); font-size: 13.5px; }
  .path { font-family: ui-monospace, Menlo, monospace; font-size: 13px; color: var(--ink3); }
  @media (max-width: 960px) {
    .wrap { grid-template-columns: 1fr; }
    nav.toc { position: static; height: auto; border-right: 0; border-bottom: 1px solid var(--line); }
    main { padding: 24px 18px 80px; }
    .g2, .g3, .g4 { grid-template-columns: 1fr; }
    header.hero { padding: 28px 22px; } header.hero h1 { font-size: 26px; }
  }
  @media print { nav.toc { display: none; } .wrap { display: block; } body { background: #fff; } section { break-inside: avoid-page; } }
</style>
</head>
<body>
<div class="wrap">
<nav class="toc" aria-label="목차">
  <div class="logo">ON:D</div>
  <div class="sub">서비스 설명서</div>
  <ol>
    <li><a href="#s1">한눈에 보기</a></li>
    <li><a href="#s2">과제와 채점 기준</a></li>
    <li><a href="#s3">꼭 알아야 할 용어</a></li>
    <li><a href="#s4">전체 사용 시나리오</a></li>
    <li><a href="#s5">화면별 설명</a></li>
    <li><a href="#s6">계산 엔진의 동작 원리</a></li>
    <li><a href="#s7">생성형 AI가 맡는 일</a></li>
    <li><a href="#s8">두 에이전트 협의</a></li>
    <li><a href="#s9">온디: 음성 비서</a></li>
    <li><a href="#s10">1·2·3차 계획과 운전 모드</a></li>
    <li><a href="#s11">중앙 제어기 연결</a></li>
    <li><a href="#s12">관리자 이메일 알림</a></li>
    <li><a href="#s13">AWS 아키텍처</a></li>
    <li><a href="#s14">결과 수치</a></li>
    <li><a href="#s15">실제와 시뮬레이션의 구분</a></li>
    <li><a href="#s16">시연 영상 시나리오</a></li>
    <li><a href="#s17">예상 질문과 답</a></li>
    <li><a href="#s18">코드 지도</a></li>
  </ol>
</nav>

<main>
<header class="hero">
  <h1>ON:D 서비스 설명서<br>전체 시나리오와 동작 원리</h1>
  <p>ON:D는 강의 시간표와 날씨를 읽어서 강의실별 냉난방 운전 계획을 자동으로 만들고, 시설 담당자가 승인만 하면 되도록 돕는 웹 서비스입니다. 이 문서는 서비스를 처음 보는 팀원도 화면의 모든 동작과 그 뒤에서 일어나는 계산을 이해할 수 있도록 작성했습니다.</p>
  <div class="meta">2026 AWS x PNU AI 해커톤 과제 3(Cloud) "스케줄 기반 HVAC 자동 운전 AI" · 작성일 2026-11-21 · 배포 주소 https://d32ggz3cj7s7bx.cloudfront.net · 저장소 이름과 문서 일부에는 이전 서비스명 ThermoPlan이 남아 있습니다.</div>
</header>

<!-- ============================================================ 1 -->
<section id="s1">
  <h2><span class="n">1</span>한눈에 보기</h2>
  <p class="lead">서비스가 해결하려는 문제, 대상 고객, 그리고 서비스 전체를 관통하는 원칙을 먼저 정리합니다.</p>

  <div class="grid g3">
    <div class="card"><h4>문제</h4><p>팀이 건물 관리자와 직접 통화해서 현재 운영 방식을 확인했습니다. 중앙에서는 정부 에너지 지침의 최대·최소 온도만 정해 두고 강의실에서 자율로 켜고 끄며, 오후 6시에 일괄 차단한 뒤에는 다시 켤 수 없습니다. 시간표와 겹쳐 계산하면 수업 시작 시점에 추운 경우가 학기 367회이고, 켜 둔 시간의 40%는 빈 강의실이며, 오후 6시 이후의 수업 20개(주 49.5시간)는 냉난방 없이 진행됩니다.</p></div>
    <div class="card"><h4>고객</h4><p>고객은 건물의 시설 담당자입니다. 담당자는 시간표, 휴강, 보강, 행사를 매일 반영해서 어느 강의실을 언제 켜고 끌지 결정해야 하는데, 이 작업을 손으로 수행하기는 어렵습니다.</p></div>
    <div class="card"><h4>해결 방식</h4><p>ON:D는 관리자가 정한 온도 범위를 그대로 지키면서, 사람이 켜고 끄던 일을 대신합니다. 시간표와 날씨 예보로 강의실마다 운전 계획을 계산하고, 일정이 바뀌면 즉시 다시 계산합니다. 담당자는 화면이나 음성으로 결과를 확인하고, AI가 제안한 조정안을 승인합니다.</p></div>
  </div>

  <h3>서비스 전체를 관통하는 원칙 세 가지</h3>
  <div class="grid g3">
    <div class="card"><h4><span class="tag t-eng">엔진</span> 숫자는 엔진이 계산합니다</h4><p>켜고 끄는 시각, 전력량, 요금, 실내온도, 쾌적 지표는 모두 결정적 계산 엔진(열모델과 시뮬레이터)이 산출합니다. 같은 입력에는 항상 같은 결과가 나옵니다.</p></div>
    <div class="card"><h4><span class="tag t-ai">생성형 AI</span> 해석과 제안은 AI가 맡습니다</h4><p>Claude는 사람이 하던 해석 작업을 담당합니다. 사진 속 시간표 읽기, 문장으로 된 일정 이해, 설정온도 후보 제안, 질문에 대한 설명이 여기에 해당합니다. AI가 말하는 수치는 엔진의 결과에서만 인용합니다.</p></div>
    <div class="card"><h4><span class="tag t-human">사람</span> 적용은 담당자가 승인합니다</h4><p>AI의 제안은 승인 전까지 "미적용 추천안"으로 남습니다. 담당자가 자동 운전 모드를 선택한 경우에만 조건을 만족하는 조정안이 바로 적용됩니다.</p></div>
  </div>

  <h3>전체 동작을 한 줄로 요약한 흐름</h3>
  <div class="flow">
    <div class="box"><b>입력</b>시간표(파일·이미지), 특별 일정, 날씨 예보, 운영 규칙, 재실자 의견</div><div class="arr">→</div>
    <div class="box"><b>계획</b>날짜별 수업 목록을 만들고, 강의실마다 켜고 끄는 구간을 계산</div><div class="arr">→</div>
    <div class="box"><b>실행(시뮬레이션)</b>실내기·실외기 모델로 1분 간격 운전을 재현하고 이력을 기록</div><div class="arr">→</div>
    <div class="box"><b>검증</b>계획과 실행이 수업 시간과 맞는지 점검</div><div class="arr">→</div>
    <div class="box"><b>최적화와 승인</b>두 에이전트가 설정온도를 협의하고 담당자가 승인</div><div class="arr">→</div>
    <div class="box"><b>성과</b>기존 방식과 비교한 전력·요금·탄소·쾌적도</div>
  </div>
</section>

<!-- ============================================================ 2 -->
<section id="s2">
  <h2><span class="n">2</span>과제와 채점 기준</h2>
  <p class="lead">주최 측이 제시한 요구사항과 평가 기준, 그리고 각 항목에 대응하는 서비스 기능을 정리합니다.</p>

  <h3>과제 요구사항과 구현 대응</h3>
  <div class="tablewrap"><table>
    <tr><th>#</th><th>요구사항</th><th>ON:D의 구현</th><th>확인할 화면</th></tr>
    <tr><td>① 필수</td><td>강의 스케줄 DB화(API/DB/Excel/이미지)</td><td>CSV·Excel·JSON 파서, 외부 연동용 API, 이미지·PDF는 Claude Sonnet 5.5가 표준 형식으로 추출합니다.</td><td>일정 관리 › 시간표·일정</td></tr>
    <tr><td>② 필수</td><td>실내기(IDU)·실외기(ODU) 시뮬레이터와 On/Off 이력</td><td>강의실별 열모델과 VRF 부분부하 모델로 1분 간격 운전을 재현하고, 기기별 상태 변화와 원인을 기록합니다.</td><td>운영 현황, 달력의 하루 타임라인</td></tr>
    <tr><td>③ 필수</td><td>캘린더·강의실별 타임라인으로 정합성 확인</td><td>월간 달력, 강의실별 타임라인, 계획 검증과 실행 검증의 2단계 점검을 제공합니다.</td><td>달력, 정합성 검증</td></tr>
    <tr><td>④ 도전</td><td>기상 데이터 병합</td><td>기상청 단기예보·초단기실황과 Open-Meteo를 함께 사용해서 예열 시간, 가동 생략, 외기 냉방을 판단합니다.</td><td>운영 현황, AI 최적화</td></tr>
    <tr><td>⑤ 도전</td><td>10분 전 On, 15분 내 연속 강의 유지, 시간표 밖 이벤트</td><td>규칙 값은 설정에서 변경할 수 있고, 보강·행사·휴강·강의실 변경·휴관을 문장이나 이미지로 등록합니다.</td><td>설정, 시간표·일정</td></tr>
    <tr><td>⑥ 도전</td><td>절감 효과 가시화</td><td>네 가지 운전 방식을 전력·요금·탄소·피크·쾌적도로 비교하고, 절감이 어느 기능에서 나왔는지 분해합니다.</td><td>운영 현황 › 절감 효과</td></tr>
  </table></div>

  <h3>평가 기준(100점)과 서비스에서 보여 줄 근거</h3>
  <div class="tablewrap"><table>
    <tr><th>항목</th><th class="num">배점</th><th>세부 기준</th><th>서비스에서 보여 줄 근거</th></tr>
    <tr><td rowspan="3"><b>적합성</b></td><td rowspan="3" class="num">25</td><td>문제 정의와 해결 가치</td><td>건물 관리자와의 통화로 확인한 현재 운영 방식, 수업 시작 시 저온 367회, 빈 강의실 가동 40%, 냉난방 없는 저녁 수업 49.5시간, 휴강 한마디로 빈 강의실 냉난방이 꺼지는 장면</td></tr>
    <tr><td>생성형 AI 활용의 적절성</td><td>비정형 입력(사진, 문장, 음성)의 해석은 AI가 맡고, 수치 계산은 엔진이 맡는 역할 분리</td></tr>
    <tr><td>사용자와 활용 맥락</td><td>시설 담당자의 가입부터 승인까지의 과정, 자동 운전과 추천 모드 선택, 이메일 알림, 음성</td></tr>
    <tr><td rowspan="2"><b>창의성</b></td><td rowspan="2" class="num">25</td><td>접근 방식의 참신함</td><td>비용 에이전트와 쾌적 에이전트가 시뮬레이터를 도구로 호출하면서 협의하는 구조, 음성 운영</td></tr>
    <tr><td>기존 서비스 대비 차별점</td><td>사람이 켜고 끄는 현재 운영이나 "10분 전 가동" 규칙과 달리, 강의실마다 예열 시간을 계산하고 당일 변경에 즉시 대응</td></tr>
    <tr><td rowspan="3"><b>기술 구현</b></td><td rowspan="3" class="num">30</td><td>AWS 생성형 AI 서비스 활용 수준</td><td>Amazon Bedrock(구조화 출력, 도구 호출, 다중 에이전트), Amazon Transcribe, Amazon Polly</td></tr>
    <tr><td>아키텍처와 구현 완성도</td><td>CloudFront, S3, Lambda, DynamoDB, EventBridge, SNS로 구성한 서버리스 구조, BACnet/IP 게이트웨이</td></tr>
    <tr><td>데모 동작과 품질</td><td>실제 배포 사이트에서 가입부터 성과 확인까지 끊기지 않고 이어지는 동작</td></tr>
    <tr><td rowspan="3"><b>기대효과 및 발표</b></td><td rowspan="3" class="num">20</td><td>실제 적용 가능성과 확장성</td><td>새 계정 가입과 건물 설정, 현장 게이트웨이를 통한 중앙 제어기 연결</td></tr>
    <tr><td>사회·경제적 가치</td><td>전기요금과 CO₂ 감축 수치(시뮬레이션 기준)</td></tr>
    <tr><td>발표 전달력</td><td>한 담당자의 하루로 이어지는 이야기 구성</td></tr>
  </table></div>
</section>

<!-- ============================================================ 3 -->
<section id="s3">
  <h2><span class="n">3</span>꼭 알아야 할 용어</h2>
  <p class="lead">화면과 발표에서 반복해서 사용하는 용어입니다.</p>
  <div class="tablewrap"><table>
    <tr><th>용어</th><th>의미</th></tr>
    <tr><td>HVAC</td><td>난방, 환기, 공기조화를 통칭하는 말입니다. 이 서비스에서는 강의실의 시스템 에어컨(냉난방)과 환기 장치를 가리킵니다.</td></tr>
    <tr><td>실내기(IDU)</td><td>강의실 천장에 설치된 에어컨 본체입니다. IT관 모델에서는 강의실마다 1~2대가 있고, <code>IDU-306-1</code>처럼 이름을 붙입니다.</td></tr>
    <tr><td>실외기(ODU)</td><td>여러 실내기가 함께 사용하는 실외 장치입니다. 3층용 1대(45 kW)와 4층용 2대(40 kW, 35 kW)로 모델링했습니다. 같은 실외기를 쓰는 강의실이 동시에 켜지면 출력을 나누어 쓰게 됩니다.</td></tr>
    <tr><td>VRF</td><td>실외기 1대에 실내기 여러 대를 연결하는 시스템 에어컨 방식입니다. 부하가 낮을 때 효율이 달라지는 특성(부분부하 곡선)을 모델에 반영했습니다.</td></tr>
    <tr><td>설정온도</td><td>에어컨이 목표로 삼는 실내온도입니다. 기본값은 난방 20℃, 냉방 26℃입니다. 두 에이전트가 협의하는 대상이 이 값입니다.</td></tr>
    <tr><td>쾌적 범위</td><td>수업 중 실내온도가 유지되어야 하는 범위이며, 기본값은 19.5~26.5℃입니다.</td></tr>
    <tr><td>PMV</td><td>사람이 느끼는 온열감을 -3(춥다)에서 +3(덥다) 사이의 숫자로 나타내는 국제 표준 지표입니다. 0에 가까울수록 쾌적합니다.</td></tr>
    <tr><td>예열, 예측 기동</td><td>수업 시작 시각에 실내가 쾌적해지도록 미리 켜는 동작입니다. AI 예측 제어는 열모델로 필요한 선행 시간을 강의실마다 계산합니다.</td></tr>
    <tr><td>관성 정지</td><td>수업이 끝나기 조금 전에 꺼도 남은 열로 쾌적 범위가 유지되는 경우에만 일찍 끄는 동작입니다.</td></tr>
    <tr><td>세션</td><td>특정 날짜의 수업 한 건을 뜻합니다. 주 단위로 반복되는 시간표를 학사 일정과 공휴일, 특별 일정에 맞추어 날짜별로 펼친 결과입니다.</td></tr>
    <tr><td>특별 일정(이벤트)</td><td>시간표 밖에서 발생하는 변경입니다. 추가(보강·행사), 휴강, 강의실 변경, 휴관의 네 종류가 있습니다.</td></tr>
    <tr><td>조정안</td><td>AI가 제안한 설정온도나 환기 단계의 변경 건입니다. 대기, 적용, 거절 상태를 가집니다.</td></tr>
    <tr><td>정합성 검증</td><td>모든 수업에 운전 계획이 붙어 있는지(계획 검증), 계획대로 실행되어 수업 중 쾌적했는지(실행 검증)를 점검하는 절차입니다.</td></tr>
    <tr><td>온디</td><td>서비스의 마스코트이자 음성 비서의 이름입니다. 협의 화면에서는 비용을 대변하는 "관리자 온디"와 쾌적을 대변하는 "사용자 온디"가 등장합니다.</td></tr>
    <tr><td>BACnet/IP</td><td>빌딩 자동제어 장비가 사용하는 표준 통신 규약입니다. 기본 포트는 UDP 47808입니다.</td></tr>
    <tr><td>현장 게이트웨이</td><td>건물 내부망에 설치하는 작은 프로그램입니다. 안쪽으로는 중앙 제어기와 BACnet으로 통신하고, 바깥쪽으로는 클라우드에 HTTPS로만 접속합니다.</td></tr>
  </table></div>
</section>

<!-- ============================================================ 4 -->
<section id="s4">
  <h2><span class="n">4</span>전체 사용 시나리오</h2>
  <p class="lead">처음 가입한 시설 담당자가 서비스를 사용하는 순서대로 설명합니다. 각 단계에는 화면에서 하는 일과 그 뒤에서 일어나는 동작을 함께 적었습니다.</p>

  <ol class="steps">
    <li><b>랜딩 페이지를 보고 가입합니다</b> <span class="path">/welcome → /signup</span>
      <p>랜딩 페이지는 문제와 동작 방식, 두 에이전트, 운전 모드를 단계적으로 소개합니다. 가입 화면에서는 기관, 담당자 이름, 아이디, 비밀번호를 입력합니다.</p>
      <p><b>뒤에서 일어나는 일:</b> 가입과 로그인은 브라우저 저장소에 기록하는 목업입니다. 새 계정은 건물 설정 화면으로 이동하고, 데모 계정 <code>부산대학교 / 부산대학교</code>는 설정을 마친 상태로 바로 운영 화면에 들어갑니다.</p></li>

    <li><b>건물을 말로 설명합니다</b> <span class="path">/setup 1단계: 건물 알려주기</span>
      <p>"부산대학교 IT관입니다. 3층과 4층 강의실 10개를 시스템 에어컨으로 운영합니다"처럼 문장으로 적으면, AI가 건물 이름, 기관, 건물 유형, 주소, 층수로 정리해서 보여 줍니다. 담당자는 틀린 부분만 고칩니다.</p>
      <p><b>뒤에서 일어나는 일:</b> <code>POST /api/onboarding/profile</code>이 Bedrock의 Claude Haiku 5.5를 구조화 출력으로 호출합니다. Bedrock이 응답하지 않으면 규칙으로 문장을 해석하고, 화면에 그 사실을 표시합니다.</p></li>

    <li><b>중앙 제어 시스템과 연결합니다</b> <span class="path">/setup 2단계: 중앙 제어 연결</span>
      <p>연결 방식은 세 가지 중에서 선택합니다. 현장 게이트웨이 설치(권장), VPN이나 허용 IP를 통한 직접 연결, 운전 이력 CSV 업로드입니다. 게이트웨이 방식에서는 제조사, 통신 방식(BACnet/IP 또는 Modbus TCP), 중앙 제어 PC의 주소와 포트를 입력하고, 화면에 표시된 연결 코드와 설치 명령으로 게이트웨이를 실행한 뒤 [연결 테스트]를 누릅니다.</p>
      <p><b>뒤에서 일어나는 일:</b> 연결된 게이트웨이가 온라인이면 게이트웨이가 실제로 찾아서 읽은 값(강의실, 실내기, 실외기, 센서, 제어 포인트의 수)을 보여 주고 "실제 게이트웨이에서 BACnet으로 읽은 값입니다"라고 표시합니다. 게이트웨이가 없으면 시뮬레이터가 대신 응답하고 "시뮬레이터로 시험했습니다"라고 표시합니다. 자세한 내용은 <a href="#s11">11장</a>에 있습니다.</p></li>

    <li><b>설비와 운영 정보를 확인합니다</b> <span class="path">/setup 3단계: 설비·운영 정보</span>
      <p>난방과 냉방의 허용 온도 범위, 현재 운전 시간을 확인합니다. 시간표와 중앙 제어 PC에서 얻을 수 없는 값은 AI가 가정값으로 제안하고, 담당자는 다른 부분만 고칩니다. 설정을 마치면 운영 화면으로 들어갑니다.</p>
      <p><b>뒤에서 일어나는 일:</b> 답변은 건물 정책으로 저장되어(<code>/api/onboarding/answers</code>, <code>/api/policy</code>) 이후의 모든 계획 계산에 반영됩니다.</p></li>

    <li><b>시간표를 등록합니다</b> <span class="path">일정 관리 › 시간표·일정 (/data)</span>
      <p>CSV, Excel, JSON 파일이나 시간표 사진·PDF를 올립니다. 서비스는 현재 강의 DB와 비교해서 새로 추가되는 강의, 삭제되는 강의, 변경이 없는 강의를 미리 보여 주고, 담당자가 확인하면 반영합니다.</p>
      <p><b>뒤에서 일어나는 일:</b> 파일은 파서가 직접 읽고, 이미지와 PDF는 Claude Sonnet 5.5가 강의 기록으로 추출합니다. 이미지 추출은 20초 이상 걸리므로 백그라운드 작업으로 실행하고, 화면은 작업 상태를 주기적으로 조회합니다. 반영하는 즉시 학기 전체의 운전 계획을 다시 계산합니다.</p></li>

    <li><b>시간표 밖 일정을 문장으로 등록합니다</b> <span class="path">일정 관리 › 시간표·일정</span>
      <p>"11월 20일 406호에 18:00~20:00 특강 추가"처럼 입력하면 일정 초안이 만들어집니다. 정원 초과나 기존 수업과의 충돌이 있으면 확인 질문이나 대안 강의실이 함께 표시됩니다. 휴강 공지 화면을 캡처한 이미지도 일정으로 변환할 수 있습니다.</p>
      <p><b>뒤에서 일어나는 일:</b> <code>POST /api/events/parse</code>가 Claude Haiku 5.5로 문장을 일정 초안으로 바꾸고, <code>POST /api/events/check</code>가 결정적 규칙으로 충돌을 검사합니다. 저장하면 영향을 받는 날짜의 계획만 다시 계산하고, 변경 전후의 차이를 보여 줍니다.</p></li>

    <li><b>오늘의 운전 계획을 확인합니다</b> <span class="path">운영 현황 › 현황 (/overview)</span>
      <p>핵심 지표 세 개(하루 예상 전기 사용, 현재 운영과 비교한 절감, 수업 시간 중 쾌적했던 비율)와 전체 강의실의 타임라인을 봅니다. 회색 칸은 수업, 파란 막대는 냉난방 가동 구간입니다. 강의실을 누르면 예측 실내온도 추이와 "이렇게 정한 이유"가 표시됩니다.</p>
      <p><b>뒤에서 일어나는 일:</b> <code>GET /api/day/{날짜}</code>가 그날의 수업 목록, 날씨, 네 가지 운전 방식의 계획과 시뮬레이션 결과, 검증 결과를 한 번에 돌려줍니다. 결과는 입력의 지문(fingerprint)별로 저장해 두기 때문에, 입력이 바뀌지 않으면 다시 계산하지 않습니다.</p></li>

    <li><b>정합성을 점검합니다</b> <span class="path">일정 관리 › 달력 (/schedule), 정합성 검증 (/validation)</span>
      <p>달력에서는 날짜별 절감률을 색으로 확인하고, 하루를 열어 강의실별 타임라인에서 계획과 실제 가동을 겹쳐 봅니다. 정합성 검증 화면에서는 이상이 있었던 날, 자동으로 조치한 건, 확인이 필요한 건을 구분해서 봅니다.</p></li>

    <li><b>두 에이전트의 협의를 실행하고 승인합니다</b> <span class="path">AI 최적화 (/plan)</span>
      <p>[비용·쾌적 Agent 협의 실행]을 누르면 약 1분 동안 진행 단계가 표시됩니다. 완료되면 협의 전후의 예상 소비전력, 수업 중 쾌적성, 켜고 끄는 계획의 변화가 그래프로 나타납니다. 담당자가 [승인하고 적용]을 누르기 전까지는 운영 계획이 바뀌지 않습니다.</p>
      <p><b>뒤에서 일어나는 일:</b> <a href="#s8">8장</a>에서 자세히 설명합니다.</p></li>

    <li><b>운전 모드와 알림을 설정합니다</b> <span class="path">설정 (/settings)</span>
      <p>자동 운전과 추천 모드 중에서 선택하고, 운영 규칙(선행 가동 분, 조기 정지 분, 연속 유지 간격), 허용 온도 범위, 건물 관리자 이메일 알림을 설정합니다.</p></li>

    <li><b>다음 날부터는 말로 운영합니다</b> <span class="path">온디 (/ , 로고를 누르면 열립니다)</span>
      <p>"온디, 지금 건물 어떻게 돌아가고 있어?"라고 물으면 음성으로 답하고, 화면에는 근거 데이터가 카드로 표시됩니다. "오늘 307호 수업이 휴강이래"라고 말하면 코파일럿 패널에 휴강 초안이 만들어지고, 담당자가 확인 버튼을 누르면 반영됩니다.</p>
      <p><b>뒤에서 일어나는 일:</b> <a href="#s9">9장</a>에서 자세히 설명합니다.</p></li>

    <li><b>성과를 확인합니다</b> <span class="path">운영 현황 › 절감 효과 (/energy)</span>
      <p>오늘, 학기 시작부터 오늘까지, 학기 전체의 세 범위에서 네 가지 운전 방식을 비교합니다. 절감이 어느 기능에서 나왔는지 분해한 그래프와 강의실 재배치 권고도 여기에 있습니다.</p></li>

    <li><b>재실자는 QR로 의견을 보냅니다</b> <span class="path">/feedback?room=306 (로그인 없음)</span>
      <p>강의실에 있는 사람이 QR 코드로 접속해서 체감 온도(춥다, 덥다, 답답하다 등)를 보냅니다. 반복된 의견은 다음 협의와 조정안의 근거가 됩니다. 담당자는 전화나 메일로 받은 의견을 쾌적 의견 화면에서 직접 등록할 수도 있습니다.</p></li>
  </ol>

  <div class="note">매시 20분에는 사람이 아무것도 하지 않아도 스케줄러가 날씨를 새로 받아서, 예보가 바뀐 날짜의 계획만 다시 계산합니다.</div>
</section>

<!-- ============================================================ 5 -->
<section id="s5">
  <h2><span class="n">5</span>화면별 설명</h2>
  <p class="lead">왼쪽 메뉴는 업무 순서대로 네 묶음입니다. 로고를 누르면 음성 화면이 열립니다.</p>

  <div class="tablewrap"><table>
    <tr><th>메뉴</th><th>탭</th><th>경로</th><th>무엇을 보여 주고 무엇을 할 수 있는지</th></tr>
    <tr><td><b>온디</b></td><td>음성 화면</td><td><code>/</code></td><td>가운데의 구(orb)를 누르거나 스페이스 키를 누른 채 말합니다. 글로도 물을 수 있습니다. 답변과 함께 데이터 카드가 표시되고, 음성 처리 단계(듣기, 생각, 말하기)가 보입니다.</td></tr>
    <tr><td rowspan="3"><b>운영 현황</b></td><td>현황</td><td><code>/overview</code></td><td>오늘 요약과 확인할 일, 핵심 지표 세 개, AI 추천 요약, 승인 대기 조정안, 전체 강의실 타임라인, 선택한 강의실의 예측 실내온도 추이와 판단 근거를 보여 줍니다.</td></tr>
    <tr><td>절감 효과</td><td><code>/energy</code></td><td>운전 방식 네 가지 비교, AI 누적 절감량, 일별 전력량과 외기온도, "전기를 아끼느라 쾌적을 포기했는가" 그래프, AI 판단 유형별 횟수, 기능별 절감 분석, 강의실 재배치 권고를 보여 줍니다.</td></tr>
    <tr><td>쾌적 의견</td><td><code>/comfort</code></td><td>강의실별 체감, 들어온 의견 목록, 재실자 의견 링크(QR), 운영자가 받은 의견의 등록, 의견이 스케줄에 반영되는 방식을 보여 줍니다.</td></tr>
    <tr><td rowspan="3"><b>일정 관리</b></td><td>시간표·일정</td><td><code>/data</code></td><td>시간표 파일과 이미지의 업로드, 변경 미리보기, 등록된 강의의 검색, 문장이나 공지 이미지로 특별 일정 등록, 변경 기록을 제공합니다.</td></tr>
    <tr><td>달력</td><td><code>/schedule</code></td><td>월간 달력(칸의 색은 현재 운영 대비 AI 절감률)과 하루 타임라인을 보여 줍니다. 운전 방식을 바꾸어 가며 비교할 수 있고, AI가 판단한 시점에 표식과 근거가 표시됩니다.</td></tr>
    <tr><td>정합성 검증</td><td><code>/validation</code></td><td>날짜와 강의실별 검증 결과를 모두 정상, 자동 조치, 확인 필요로 구분해서 보여 주고, 학기 동안 이상이 있었던 날을 모아서 보여 줍니다.</td></tr>
    <tr><td><b>AI 최적화</b></td><td>AI 최적화</td><td><code>/plan</code></td><td>두 에이전트의 설정온도 협의를 실행하고, 협의 전후를 비교하고, 승인합니다. "단계별 계획 검증"으로 전환하면 1·2·3차 계획과 시나리오 후보, CO₂와 재실, 예보 대비 실황을 볼 수 있습니다.</td></tr>
    <tr><td><b>설정</b></td><td>설정</td><td><code>/settings</code></td><td>운영 규칙, 운전 정책(허용 온도), 운전 모드와 승인 대기 조정안, 건물 연결 정보, 현장 게이트웨이 상태, 최근 제어 명령, 건물 관리자 이메일 알림, 강의실 방향, 전기요금과 탄소 배출계수, 설비 정보를 관리합니다. 규칙을 바꾸기 전에 시뮬레이션으로 미리 볼 수 있습니다.</td></tr>
  </table></div>

  <h3>메뉴 밖의 공개 화면</h3>
  <div class="tablewrap"><table>
    <tr><th>경로</th><th>내용</th></tr>
    <tr><td><code>/welcome</code></td><td>랜딩 페이지입니다. 로그인하지 않은 방문자가 처음 보는 화면입니다.</td></tr>
    <tr><td><code>/login</code>, <code>/signup</code></td><td>로그인과 가입 화면입니다(목업).</td></tr>
    <tr><td><code>/setup</code></td><td>새 계정의 건물 설정 3단계입니다.</td></tr>
    <tr><td><code>/feedback?room=306</code></td><td>재실자가 QR로 접속하는 의견 입력 화면입니다.</td></tr>
    <tr><td><code>/lab</code></td><td>시뮬레이션 랩입니다. 운영 데이터와 분리된 환경에서 에이전트가 정한 설정온도로 여러 날을 다시 시뮬레이션하고, 현재 운영·규칙·AI 단독·실측 전력량과 비교합니다. 실측 CSV를 올리면 ASHRAE Guideline 14 보정 오차도 계산합니다.</td></tr>
  </table></div>

  <h3>모든 운영 화면에 공통으로 있는 요소</h3>
  <ul>
    <li><b>기준 날짜:</b> 상단에서 날짜를 바꾸면 모든 화면이 그 날짜를 기준으로 표시됩니다. 수업이 없는 날에는 가장 가까운 운영일을 기준으로 삼습니다.</li>
    <li><b>시스템 상태:</b> 상단에 "시스템 정상 운영 중", "AI 연결 불안정", "저장소 대체 모드", "서버 연결 끊김" 중 하나가 표시됩니다.</li>
    <li><b>코파일럿 패널:</b> 글로 질문하는 운영 보조 창입니다. 일정 등록이나 규칙 변경처럼 확인 버튼이 필요한 작업은 이 패널에서 처리합니다.</li>
  </ul>
</section>

<!-- ============================================================ 6 -->
<section id="s6">
  <h2><span class="n">6</span>계산 엔진의 동작 원리</h2>
  <p class="lead">화면에 표시되는 모든 숫자를 만드는 부분입니다. 코드는 <code>backend/hvac/</code>에 있고, 생성형 AI를 사용하지 않습니다.</p>

  <h3>6.1 하루 계산의 순서</h3>
  <div class="flow">
    <div class="box"><b>① 수업 목록 만들기</b>주간 시간표 + 학기 기간 + 공휴일 + 특별 일정 → 날짜별 세션</div><div class="arr">→</div>
    <div class="box"><b>② 날씨 준비</b>계획용 예보와 실행용 실황을 시간별로 준비</div><div class="arr">→</div>
    <div class="box"><b>③ 계획 세우기</b>네 가지 운전 방식마다 강의실별 가동 구간 계산</div><div class="arr">→</div>
    <div class="box"><b>④ 실행 시뮬레이션</b>1분 간격으로 실내온도와 전력을 계산하고 기기 이력을 기록</div><div class="arr">→</div>
    <div class="box"><b>⑤ 검증과 집계</b>계획 검증, 실행 검증, 전력·요금·탄소·쾌적 지표</div>
  </div>

  <h3>6.2 건물 모델 (IT관 3·4층 강의실 10개)</h3>
  <div class="tablewrap"><table>
    <tr><th>강의실</th><th>유형</th><th class="num">면적</th><th class="num">정원</th><th>실외기</th><th class="num">실내기</th></tr>
    <tr><td>306, 307</td><td>학부강의실</td><td class="num">99 m²</td><td class="num">60명</td><td>3층 실외기(45 kW)</td><td class="num">각 2대</td></tr>
    <tr><td>309, 310</td><td>SW실습실(PC 40대)</td><td class="num">99 m²</td><td class="num">40명</td><td>3층 실외기(45 kW)</td><td class="num">각 2대</td></tr>
    <tr><td>405, 406, 407</td><td>학부강의실</td><td class="num">99 m²</td><td class="num">60명</td><td>4층 실외기 A(40 kW)</td><td class="num">각 2대</td></tr>
    <tr><td>408</td><td>학부강의실</td><td class="num">99 m²</td><td class="num">60명</td><td>4층 실외기 B(35 kW)</td><td class="num">2대</td></tr>
    <tr><td>409</td><td>SW실습실(PC 40대)</td><td class="num">99 m²</td><td class="num">40명</td><td>4층 실외기 B(35 kW)</td><td class="num">2대</td></tr>
    <tr><td>410</td><td>스튜디오</td><td class="num">66 m²</td><td class="num">30명</td><td>4층 실외기 B(35 kW)</td><td class="num">1대</td></tr>
  </table></div>
  <div class="warn">면적, 정원, 설비 용량, 실외기 구성은 시간표에 없는 정보이므로 모두 가정값입니다. 화면에도 "가정값"으로 표시합니다. 학기는 2026-09-01부터 2026-12-18까지이고, 공휴일은 설정값으로 넣었습니다.</div>

  <h3>6.3 강의실 열모델</h3>
  <p>강의실마다 온도 지점을 두 개 둡니다. 하나는 실내 공기이고, 다른 하나는 벽과 바닥 같은 구조체입니다. 공기는 빨리 데워지고 식지만 구조체는 천천히 변하기 때문에, 이 두 지점을 나누어야 "아침에 왜 예열이 오래 걸리는지"와 "끈 뒤에도 왜 한동안 따뜻한지"를 재현할 수 있습니다. 이 구조를 2R2C 모델이라고 부릅니다.</p>
  <ul>
    <li>실내 공기의 온도는 구조체와의 열교환, 외기와의 열교환, 사람과 PC에서 나오는 열, 일사, 에어컨의 냉난방 출력으로 1분마다 갱신합니다.</li>
    <li>에어컨의 전력은 VRF의 부분부하 특성과 외기온도에 따른 효율로 계산합니다.</li>
    <li>같은 실외기에 연결된 강의실들의 요청 열량 합계가 실외기 용량을 넘으면, 각 강의실의 출력을 비례해서 줄입니다. 예를 들어 3층은 실내기 정격 합계가 실외기 용량보다 크기 때문에, 동시에 켜면 예열이 느려집니다.</li>
    <li>쾌적 지표인 PMV는 실내 공기 온도와 구조체 온도(평균복사온도로 사용)로 계산합니다.</li>
  </ul>

  <h3>6.4 네 가지 운전 방식</h3>
  <div class="tablewrap"><table>
    <tr><th>방식</th><th>동작</th><th>역할</th></tr>
    <tr><td><b>현재 운영</b></td><td>강의실마다 그날 첫 수업이 시작할 때 재실자가 켜고, 18:00에 중앙에서 일괄 차단합니다. 차단 뒤에는 다시 켜지 않으므로 18:00 이후의 수업에는 냉난방이 없습니다. 수업이 없는 강의실은 켜지 않습니다. 설정온도는 지침 범위의 끝(난방 20℃, 냉방 26℃)입니다.</td><td>비교 기준입니다. 18:00 일괄 차단과 재가동 불가는 건물 관리자와의 통화와 채널PNU 2020-06-13 보도로 확인했고, 켜는 시각과 온도 숫자는 가정값입니다. 코드의 키는 <code>fixed</code>로 남아 있습니다.</td></tr>
    <tr><td><b>수동 운영</b></td><td>첫 수업에 켜고, 마지막 수업이 끝나고 30분 뒤에 끕니다.</td><td>사람이 손으로 운영하는 경우의 비교 기준입니다.</td></tr>
    <tr><td><b>규칙 기반</b></td><td>수업 시작 10분 전에 켜고, 종료 5분 전에 끄고, 15분 이내의 공강은 계속 켜 둡니다(값은 설정에서 변경).</td><td>과제의 요구사항 ⑤를 그대로 구현한 방식입니다.</td></tr>
    <tr><td><b>AI 예측 제어</b></td><td>열모델과 날씨 예보로 강의실마다 켜고 끄는 시각을 계산합니다.</td><td>실제로 운영하는 방식입니다.</td></tr>
  </table></div>
  <div class="note">여기에서 "AI 예측 제어"는 생성형 AI가 아니라 열모델 기반의 예측 최적화를 뜻합니다. 생성형 AI는 이 계획 위에서 설정온도를 제안하고 설명하는 역할을 맡습니다.</div>

  <h3>6.5 AI 예측 제어가 내리는 판단</h3>
  <div class="tablewrap"><table>
    <tr><th>판단</th><th>내용</th></tr>
    <tr><td>예측 기동</td><td>수업 시작 시각에 쾌적 범위에 도달하도록, 필요한 선행 시간을 강의실마다 계산합니다(최대 120분). 실외기를 나누어 쓸 때 기대할 수 있는 출력과 60% 저부하 예열을 비교해서, 전력이 적으면서 시간 안에 도달하는 방법을 선택합니다.</td></tr>
    <tr><td>지연 기동</td><td>이미 쾌적하다면 수업이 시작된 뒤에 필요한 시점부터 켭니다.</td></tr>
    <tr><td>가동 생략</td><td>외기 조건이 좋아서 수업 내내 쾌적 범위가 유지될 것으로 예측되면 켜지 않습니다.</td></tr>
    <tr><td>외기 냉방</td><td>외기가 충분히 선선하면 냉방 대신 송풍만 사용합니다.</td></tr>
    <tr><td>관성 정지</td><td>종료 전에 꺼도 쾌적 범위에 남는 수업만 최대 15분 일찍 끕니다.</td></tr>
    <tr><td>공강 유지 판단</td><td>수업 사이의 빈 시간에 계속 켜 두는 것과 껐다가 다시 켜는 것 중에서 전력이 적은 쪽을 선택합니다(최대 120분의 공강까지 평가).</td></tr>
    <tr><td>제습</td><td>습도가 75% 이상이고 온도가 22℃ 이상이면 제습 운전을 고려합니다.</td></tr>
    <tr><td>재실 감지 자동 정지</td><td>수업 시간인데 사람이 없는 상태가 10분 이어지면 끄고, 같은 강의실의 다음 수업 30분 전에는 다시 켭니다. 재실 센서나 출결 시스템 연동을 가정한 기능입니다.</td></tr>
  </table></div>

  <h3>6.6 날씨</h3>
  <ul>
    <li>날짜마다 시간별 값을 두 벌 유지합니다. 하나는 실제로 일어난 날씨(실황)이고, 다른 하나는 계획을 세울 때 보았던 예보입니다.</li>
    <li>지난 날짜는 전날 발표된 예보로 계획하고 실황으로 실행하므로, 예보가 틀렸을 때의 영향이 결과에 그대로 반영됩니다.</li>
    <li>앞으로 3일은 기상청 단기예보를 사용하고, 그 이후는 Open-Meteo 16일 예보를 사용합니다. 예보 범위를 넘는 날짜에는 전년도 같은 날짜의 값을 사용합니다.</li>
    <li>매시 20분에 스케줄러가 날씨를 새로 받아서 예보를 기록해 두고, 값이 바뀐 날짜만 다시 계산합니다.</li>
  </ul>

  <h3>6.7 현장 이상 상황과 정합성 검증</h3>
  <p>실제 현장에서는 계획대로 되지 않는 일이 발생하므로, 시뮬레이터는 이상 상황을 고정된 난수 씨앗으로 주입합니다. 모든 운전 방식에 같은 상황이 적용됩니다.</p>
  <div class="tablewrap"><table>
    <tr><th>이상 상황</th><th>시스템의 대응</th></tr>
    <tr><td>무단 휴강(수업 시간에 아무도 오지 않음)</td><td>재실 없음이 10분 이어지면 자동으로 정지합니다.</td></tr>
    <tr><td>수업이 일찍 끝남</td><td>빈 강의실을 감지해서 정지합니다.</td></tr>
    <tr><td>수업 후 누군가 손으로 켬</td><td>빈 강의실 가동을 감지해서 정지합니다.</td></tr>
    <tr><td>제어 명령 실패</td><td>명령을 다시 보내서 복구합니다.</td></tr>
    <tr><td>예보와 실제 날씨의 차이</td><td>실내온도를 보고 출력을 보정합니다.</td></tr>
  </table></div>
  <p>검증은 두 단계입니다. <b>계획 검증</b>은 모든 수업에 운전 계획이 붙어 있거나, 생략한 근거가 있는지 확인합니다. <b>실행 검증</b>은 계획대로 실행되었는지, 수업 시작 시점과 수업 중에 쾌적 범위에 있었는지 확인합니다.</p>

  <h3>6.8 요금과 탄소</h3>
  <ul>
    <li>전기요금은 한전 교육용(을) 고압A 선택I 요금표(2023-05-16 게시본)의 계절별·시간대별 단가로 계산합니다. 예를 들어 겨울철 최대부하 시간대는 kWh당 158.4원입니다.</li>
    <li>탄소 배출량은 2023년도 국가 전력배출계수 0.4173 kgCO₂/kWh로 환산합니다.</li>
  </ul>

  <h3>6.9 부가 분석</h3>
  <ul>
    <li><b>절감 요인 분해:</b> 같은 날, 같은 날씨, 같은 이상 상황에서 기능을 하나씩 켜 가며 다시 시뮬레이션해서, 절감이 어느 기능에서 나왔는지 보여 줍니다.</li>
    <li><b>같은 쾌적도 비교:</b> 규칙 기반이 AI와 비슷한 쾌적도를 내려면 30분 전에 켜야 한다는 점을 이용해서, 공정한 조건에서 전력을 비교합니다.</li>
    <li><b>강의실 재배치 권고:</b> 요일별로 수업을 다른 실외기 그룹의 빈 강의실로 옮기면 실외기 가동 시간이 얼마나 줄어드는지 계산합니다. 자동으로 적용하지 않고 학사 부서 검토용으로만 제시합니다.</li>
    <li><b>변경 대응 미리보기:</b> 휴강, 일정 추가, 날씨 급변(3℃ 하락), 반복 의견, 무단 휴강 중 하나를 가정해서 하루를 다시 계산하고, AI가 무엇을 다르게 하는지 강의실별로 보여 줍니다. 저장하지는 않습니다.</li>
  </ul>
</section>

<!-- ============================================================ 7 -->
<section id="s7">
  <h2><span class="n">7</span>생성형 AI가 맡는 일</h2>
  <p class="lead">모든 생성형 AI 기능은 Amazon Bedrock의 Claude를 호출합니다. 각 기능에는 Bedrock이 응답하지 않을 때의 대체 동작이 있고, 대체 동작으로 처리한 경우에는 화면에 그 사실을 표시합니다.</p>

  <div class="tablewrap"><table>
    <tr><th>기능</th><th>모델</th><th>입력</th><th>출력</th><th>Bedrock 실패 시</th></tr>
    <tr><td>건물 설명 해석</td><td>Haiku 5.5</td><td>건물을 설명한 문장</td><td>건물 프로필(이름, 기관, 유형, 주소, 층수)</td><td>규칙으로 해석</td></tr>
    <tr><td>시간표 이미지·PDF 추출</td><td>Sonnet 5.5</td><td>시간표 사진이나 PDF, 선택적인 판독 힌트</td><td>강의 기록(요일, 시작, 종료, 과목명, 강의실)</td><td>오류를 표시하고 파일 업로드를 안내</td></tr>
    <tr><td>문장으로 일정 등록</td><td>Haiku 5.5</td><td>"다음 주 수요일 405호 18~21시 특강 70명"</td><td>일정 초안(추가, 휴강, 강의실 변경, 휴관)과 확인 질문</td><td>양식으로 직접 입력</td></tr>
    <tr><td>공지 이미지로 일정 등록</td><td>Haiku 5.5</td><td>휴강·보강 공지의 캡처 이미지</td><td>일정 초안</td><td>양식으로 직접 입력</td></tr>
    <tr><td>운영 코파일럿</td><td>Sonnet 5.5</td><td>담당자의 질문(글)</td><td>도구 호출 결과에 근거한 답변, 검증된 규칙 변경 제안, 일정 초안</td><td>저장된 답변이 있으면 사용</td></tr>
    <tr><td>시나리오 제안(2차·3차 계획)</td><td>Haiku 5.5</td><td>시간표, 예보, 의견, 요금, 정책을 묶은 자료</td><td>목표가 서로 다른 설정온도 시나리오 최대 3개</td><td>규칙 후보만 사용</td></tr>
    <tr><td>두 에이전트 협의</td><td>Haiku 5.5</td><td>같은 자료 묶음과 시뮬레이터 도구</td><td>턴마다 입장, 발언, 확인한 근거, 강의실별 제안</td><td>규칙 기반 에이전트로 계속 진행</td></tr>
    <tr><td>온디(음성 비서)</td><td>Haiku 5.5</td><td>음성을 받아 적은 문장</td><td>짧은 답변, 데이터 카드, 화면 이동</td><td>키워드로 도구를 골라서 정해진 문장으로 답변</td></tr>
  </table></div>

  <h3>코파일럿이 호출할 수 있는 도구</h3>
  <div class="tablewrap"><table>
    <tr><th>도구</th><th>하는 일</th></tr>
    <tr><td><code>get_overview</code></td><td>학기 현황과 전략 비교를 조회합니다.</td></tr>
    <tr><td><code>get_day</code></td><td>특정 날짜의 계획과 결과를 조회합니다.</td></tr>
    <tr><td><code>get_room_week</code></td><td>강의실 하나의 주간 계획을 조회합니다.</td></tr>
    <tr><td><code>simulate_policy</code></td><td>운영 규칙을 바꾸면 에너지와 쾌적도가 어떻게 변하는지 시뮬레이션합니다(적용하지 않음).</td></tr>
    <tr><td><code>propose_policy</code></td><td>시뮬레이션으로 검증된 규칙 변경만 "적용" 버튼과 함께 제안합니다.</td></tr>
    <tr><td><code>draft_event</code></td><td>보강, 행사, 휴강, 강의실 변경, 휴관을 일정 초안으로 만들어 담당자의 확인을 받습니다.</td></tr>
    <tr><td><code>consolidation_advice</code></td><td>강의실 재배치 권고를 조회합니다.</td></tr>
    <tr><td><code>get_validation_issues</code></td><td>정합성 검증에서 확인이 필요한 건을 조회합니다.</td></tr>
  </table></div>

  <h3>왜 생성형 AI에게 제어를 직접 맡기지 않는가</h3>
  <ul>
    <li>냉난방 제어는 같은 조건에서 같은 결과가 나와야 하고, 왜 그렇게 결정했는지 검증할 수 있어야 합니다. 언어 모델의 출력은 호출할 때마다 달라질 수 있습니다.</li>
    <li>그래서 AI에게는 사람이 하던 해석과 입력, 제안, 설명을 맡기고, AI가 낸 모든 제안은 엔진이 다시 계산해서 검증합니다.</li>
    <li>AI가 답변에 쓰는 수치는 도구 결과에서만 인용하도록 지시하고, 평가 스크립트로 인용률을 측정했습니다(<code>docs/evaluation_agents.md</code>).</li>
  </ul>
</section>

<!-- ============================================================ 8 -->
<section id="s8">
  <h2><span class="n">8</span>두 에이전트 협의</h2>
  <p class="lead">AI 최적화 화면의 핵심 기능입니다. 비용과 쾌적은 서로 맞바꾸는 관계이므로, 각 입장을 대변하는 에이전트 둘이 같은 자료를 놓고 설정온도를 협의합니다. 코드는 <code>backend/app/agents.py</code>에 있습니다.</p>

  <div class="grid g3">
    <div class="card"><h4>관리자 온디 (비용)</h4><p>건물 관리자의 입장에서, 정책이 허용하는 범위 안에서 전기요금이 가장 적은 설정온도를 제안합니다.</p></div>
    <div class="card"><h4>사용자 온디 (쾌적)</h4><p>재실자의 입장에서, 쾌적 의견과 PMV, CO₂를 근거로 반박하거나 수정안을 냅니다.</p></div>
    <div class="card"><h4>판정 (결정적 규칙)</h4><p>두 에이전트가 합의하면 그 안을 채택하고, 합의하지 못하면 점수 공식으로 강의실마다 설정온도를 고릅니다. 판정에는 언어 모델을 사용하지 않습니다.</p></div>
  </div>

  <h3>진행 순서</h3>
  <ol class="steps">
    <li><b>자료 묶음을 만듭니다</b>
      <p>정책의 허용 온도 범위, 요금, 예보, 최근 의견, 예상 인원, 예상 CO₂를 모읍니다. 그리고 강의실마다 설정온도 후보(허용 범위 안에서 0.5℃ 간격)별로 엔진이 계산한 전력량과 수업 중 PMV를 미리 준비합니다. 각 자료에는 출처를 붙입니다(예: "물리 시뮬레이션(실측 아님)", "추정(정원×출석률 가정)").</p></li>
    <li><b>관리자 온디가 먼저 제안합니다</b>
      <p>답하기 전에 <code>simulate</code> 도구로 자신이 생각한 안을 최대 2회까지 직접 계산해 보고, 결과를 본 뒤에 제안을 확정합니다. 이 호출 기록은 화면에 그대로 표시됩니다.</p></li>
    <li><b>엔진이 제안을 검증합니다</b>
      <p>제안된 설정온도로 그날의 AI 운전을 같은 날씨와 같은 재실 조건에서 다시 시뮬레이션해서, 전력량, 요금, PMV를 계산합니다.</p></li>
    <li><b>사용자 온디가 반박하거나 수용합니다</b>
      <p>같은 방식으로 시뮬레이터를 호출한 뒤에, 수정안을 내거나 상대의 안을 수용합니다.</p></li>
    <li><b>최대 4턴(2라운드)까지 반복합니다</b>
      <p>순서는 관리자, 사용자, 관리자, 사용자입니다. 두 번째 턴 이후에 어느 한쪽이 수용하면 협의를 끝냅니다.</p></li>
    <li><b>판정합니다</b>
      <p>마지막 두 제안이 같고 수용되었으면 그 안이 결과입니다. 그렇지 않으면 두 제안 사이의 후보 중에서, 강의실마다 "전기요금 + 쾌적 벌점"이 가장 작은 설정온도를 고릅니다. 쾌적 벌점은 현재 계획과 비교한 PMV 악화에 가중치를 곱한 값이고, 의견이 반복된 강의실에는 더 큰 가중치를 적용합니다.</p></li>
    <li><b>결과를 보여 주고 승인을 기다립니다</b>
      <p>협의 전후의 예상 소비전력, 수업 중 쾌적성, 켜고 끄는 계획의 변화를 같은 조건에서 비교해서 보여 줍니다. 결과는 조정안으로 만들어지고, 담당자가 [승인하고 적용]을 눌러야 운영 계획에 반영됩니다.</p></li>
  </ol>

  <h3>각 발언에 담기는 내용</h3>
  <ul>
    <li><b>입장:</b> 25자 이내의 한 줄 요약입니다.</li>
    <li><b>발언:</b> 상대 에이전트에게 하는 2~4문장의 말입니다. 수치는 자료에서만 인용합니다.</li>
    <li><b>확인한 근거:</b> 어떤 자료에서 무엇을 확인했고 무엇을 알게 되었는지를 3~6개 기록합니다.</li>
    <li><b>제안:</b> 강의실별 설정온도입니다. 허용 범위를 벗어나거나 0.5℃ 단위가 아닌 값은 서버가 정리합니다.</li>
    <li><b>수용 여부:</b> 상대의 안을 받아들이는지 표시합니다.</li>
  </ul>

  <h3>화면에서 주의해서 읽어야 하는 점</h3>
  <div class="warn">
    <ul>
      <li>두 에이전트가 협의하는 대상은 설정온도뿐입니다. 켜고 끄는 시각은 협의 결과의 설정온도로 엔진이 다시 계산합니다.</li>
      <li>결과가 "쾌적 조건 우선으로 예상 소비량 증가"로 나올 수 있습니다. 화면은 계산 결과를 그대로 보여 주므로, 비용과 쾌적 사이의 절충으로 설명해야 합니다.</li>
      <li>Bedrock이 실패하면 "규칙 기반 대체 실행 (Bedrock 응답 아님)" 배지가 붙습니다.</li>
      <li>협의한 뒤에 시간표나 예보가 바뀌면 "이전 조건의 기록"으로 표시되고 승인 버튼이 잠깁니다. 다시 협의하면 됩니다.</li>
      <li>같은 날짜에 협의를 다시 실행해도 이전 협의 결과에서 출발하지 않고 원래 계획에서 출발하므로, 설정온도가 실행할 때마다 한 단계씩 움직이지 않습니다.</li>
      <li>협의 한 번에 약 1분이 걸립니다.</li>
    </ul>
  </div>
</section>

<!-- ============================================================ 9 -->
<section id="s9">
  <h2><span class="n">9</span>온디: 음성 비서</h2>
  <p class="lead">로고를 누르면 열리는 음성 화면입니다. 담당자가 화면 앞에 앉아 있지 않아도 같은 운영 도구를 말로 사용할 수 있게 하려는 기능입니다. 코드는 <code>backend/app/voice.py</code>에 있습니다.</p>

  <h3>음성이 처리되는 과정</h3>
  <div class="flow">
    <div class="box"><b>① 듣기</b>브라우저 마이크의 소리를 Amazon Transcribe 스트리밍(한국어)으로 보내서 문장으로 받아 적습니다.</div><div class="arr">→</div>
    <div class="box"><b>② 이해하고 조회하기</b>Bedrock의 Claude Haiku 5.5가 필요한 도구를 호출합니다. 도구는 화면과 같은 서비스 계층을 사용합니다.</div><div class="arr">→</div>
    <div class="box"><b>③ 답하기</b>Amazon Polly의 한국어 신경망 음성이 답변을 읽고, 화면에는 데이터 카드가 표시됩니다.</div>
  </div>
  <ul>
    <li>호출어는 "온디"입니다. 구를 누르거나 스페이스 키를 누른 채 말할 수도 있고, 글로 입력할 수도 있습니다.</li>
    <li>브라우저는 서버가 서명해서 내려 준 주소로 Transcribe에 직접 연결합니다(<code>GET /api/voice/session</code>). 받아 적은 문장은 <code>POST /api/voice/turn</code>으로 보냅니다.</li>
    <li>답변은 두 문장 이내로 짧게 말하도록 지시했습니다. 숫자는 화면의 카드에 표시되므로, 음성으로는 가장 중요한 숫자 한두 개만 말합니다.</li>
    <li>음성 인식이 "언디"처럼 틀리게 받아 적는 경우에도 의도를 너그럽게 해석하도록 지시했습니다.</li>
  </ul>

  <h3>온디가 호출할 수 있는 도구</h3>
  <div class="tablewrap"><table>
    <tr><th>도구</th><th>하는 일</th><th>말할 문장의 예</th></tr>
    <tr><td><code>get_status</code></td><td>지금 가동 중인 강의실과 수업, 외기, 오늘 지금까지의 전력을 조회합니다.</td><td>"지금 건물 어떻게 돌아가고 있어?"</td></tr>
    <tr><td><code>get_savings</code></td><td>오늘, 학기 시작부터 오늘까지, 학기 전체의 절감 효과를 조회합니다.</td><td>"오늘 절감 얼마나 됐어?"</td></tr>
    <tr><td><code>get_room</code></td><td>강의실 하나의 상태, 예측 실내온도, 오늘 일정, 설정온도, 최근 의견을 조회합니다.</td><td>"307호 상태 알려 줘."</td></tr>
    <tr><td><code>get_schedule</code></td><td>특정 날짜의 수업과 특별 일정을 조회합니다.</td><td>"오늘 수업 뭐 있어?"</td></tr>
    <tr><td><code>get_feedback</code></td><td>최근 14일의 재실자 쾌적 의견을 요약합니다.</td><td>"춥다는 의견 어디서 많이 나왔어?"</td></tr>
    <tr><td><code>explain_plan</code></td><td>시나리오 후보와 선택된 안, 두 에이전트의 협의 결과와 전후 비교를 설명합니다.</td><td>"오늘 계획 왜 이렇게 정했어?"</td></tr>
    <tr><td><code>make_scenario</code></td><td>새 시나리오를 만들어 열모델로 바로 계산합니다(적용하지 않음).</td><td>"전체 설정온도를 0.5도 낮추면 어떻게 돼?"</td></tr>
    <tr><td><code>simulate_rule</code></td><td>운영 규칙을 바꾸었을 때의 결과를 시뮬레이션합니다(적용하지 않음).</td><td>"선행 가동을 5분으로 줄이면 어때?"</td></tr>
    <tr><td><code>run_optimization</code></td><td>담당자가 분명히 실행을 요청했을 때만 두 에이전트 협의나 일일 검증을 실행합니다.</td><td>"에이전트 협의 실행해 줘."</td></tr>
    <tr><td><code>open_screen</code></td><td>화면을 이동합니다. 대화는 이동한 화면에서도 이어집니다.</td><td>"절감 효과 화면 보여 줘."</td></tr>
    <tr><td><code>handoff_copilot</code></td><td>확인 버튼이 필요한 작업을 글 코파일럿 패널로 넘깁니다.</td><td>"오늘 307호 수업이 휴강이래. 반영해 줘."</td></tr>
  </table></div>

  <h3>휴강을 말로 반영하는 과정</h3>
  <ol>
    <li>담당자가 "오늘 307호 지능형IoT플랫폼 수업이 휴강이래. 반영해 줘"라고 말합니다.</li>
    <li>온디는 일정 변경을 음성만으로 확정하지 않고, 코파일럿으로 넘긴다고 답합니다.</li>
    <li>코파일럿 패널이 해당 수업을 찾아서 휴강 초안을 만듭니다.</li>
    <li>담당자가 확인 버튼을 누르면 휴강이 저장되고, 그날의 운전 계획이 다시 계산됩니다. 307호의 예열과 가동이 계획에서 빠집니다.</li>
  </ol>
  <div class="note">일정 변경에 확인 단계를 둔 이유는, 음성 인식이 틀렸을 때 잘못된 수업의 냉난방이 꺼지는 사고를 막기 위해서입니다.</div>
</section>

<!-- ============================================================ 10 -->
<section id="s10">
  <h2><span class="n">10</span>1·2·3차 계획과 운전 모드</h2>
  <p class="lead">계획은 한 번 만들고 끝내지 않고, 새 데이터가 들어올 때마다 다시 점검합니다. AI 최적화 화면에서 "단계별 계획 검증"으로 전환하면 볼 수 있습니다. 코드는 <code>backend/app/planning.py</code>와 <code>backend/app/scenarios.py</code>에 있습니다.</p>

  <div class="tablewrap"><table>
    <tr><th>차수</th><th>기간</th><th>사용하는 데이터</th><th>점검하는 내용</th><th>조정안</th></tr>
    <tr><td><b>1차</b></td><td>월간</td><td>시간표, 학사 일정과 공휴일, 기후, 설비, 요금, 정책</td><td>시간표 반영, 공휴일, 정원 대비 인원, 실외기 동시 기동, 정책 온도, 예보 기반 예열, 환기 계획, 월 예상 요금</td><td>없음(기본 계획)</td></tr>
    <tr><td><b>2차</b></td><td>주간</td><td>이번 주 행사, 주간 예보, 최근 7일 의견, 재실 밀도, CO₂</td><td>행사 반영, 예보와 지난주 비교, 의견 패턴, 재실 추세, 환기, 일사와 방향, 잔열 활용</td><td>의견이 반복된 강의실의 설정온도, 환기 단계</td></tr>
    <tr><td><b>3차</b></td><td>일일</td><td>초단기실황, 실내 온도, CO₂, 재실 밀도, 오늘 일정, 어제와 오늘의 의견</td><td>날씨 급변(예보와 실황의 차이가 기준 이상이면 실황으로 다시 계획), 예열, 일정 정합, 재실 감지, 쾌적 의견</td><td>오늘 의견이 들어온 강의실의 설정온도, 강 단계 환기</td></tr>
  </table></div>

  <h3>2차와 3차의 시나리오 선택</h3>
  <ol>
    <li>규칙으로 후보 네 개를 만듭니다. 현재 계획 유지, 절감 우선(의견이 없는 강의실을 0.5℃ 절감), 쾌적 우선(의견이 반복된 강의실을 1℃ 보정), 균형입니다.</li>
    <li>계획 에이전트(Claude Haiku 5.5)가 자료 전체를 읽고, 목표가 서로 다른 시나리오를 최대 3개 추가로 제안합니다.</li>
    <li>엔진이 모든 후보를 다시 시뮬레이션합니다.</li>
    <li>고정된 판정 함수가 "전기요금 + 쾌적 가중치 × PMV 악화"가 가장 작은 후보를 고릅니다. 선택된 시나리오가 조정안이 됩니다.</li>
  </ol>
  <p>각 차수의 계산은 버튼을 눌렀을 때만 실행되고(<code>POST /api/plan/tier/{n}/run</code>), 실제로 거친 단계와 걸린 시간이 화면에 표시됩니다.</p>

  <h3>운전 모드</h3>
  <div class="grid g2">
    <div class="card"><h4>추천 모드</h4><p>조정안은 "승인 대기" 상태로 남습니다. 담당자가 운영 현황이나 설정 화면에서 승인하거나 거절합니다.</p></div>
    <div class="card"><h4>자동 운전</h4><p>새 조정안이 바로 적용되고, 제어 명령이 기록됩니다. 다만 의견 3건 미만으로 만들어진 조정이나 한 번에 0.5℃를 넘는 변경은 자동 운전에서도 승인을 기다립니다.</p></div>
  </div>
  <ul>
    <li>적용된 설정온도 조정은 그날의 AI 운전 설정에 들어가서, 운영 현황, 타임라인, 절감 효과에 그대로 반영됩니다.</li>
    <li>비교 대상인 현재 운영, 수동, 규칙 운전은 조정의 영향을 받지 않습니다.</li>
    <li>"답답하다"는 의견은 온도가 아니라 공기질에 관한 신호이므로, 설정온도 통계에서 제외하고 환기 조정의 근거로 사용합니다.</li>
  </ul>
</section>

<!-- ============================================================ 11 -->
<section id="s11">
  <h2><span class="n">11</span>중앙 제어기 연결</h2>
  <p class="lead">건물의 중앙 제어 PC는 시설 전용 폐쇄망에 있어서 클라우드가 직접 접속할 수 없습니다. 그래서 건물 내부망에 현장 게이트웨이를 설치하는 방식을 기본으로 삼았습니다. 코드는 <code>gateway/</code>와 <code>backend/app/gateway.py</code>에 있습니다.</p>

  <div class="flow">
    <div class="box"><b>중앙 제어기</b>건물 내부망. 실내기, 실외기, 센서의 값을 BACnet 객체로 제공합니다.</div><div class="arr">⇄</div>
    <div class="box"><b>현장 게이트웨이</b>같은 내부망의 PC나 소형 장비에서 실행합니다. BACnet/IP로 읽고 씁니다.</div><div class="arr">→</div>
    <div class="box"><b>ON:D 클라우드</b>게이트웨이가 바깥으로 나가는 HTTPS 연결만 사용하므로, 방화벽에 들어오는 규칙을 열 필요가 없습니다.</div>
  </div>

  <h3>게이트웨이와 클라우드가 주고받는 내용</h3>
  <div class="tablewrap"><table>
    <tr><th>단계</th><th>방향</th><th>내용</th></tr>
    <tr><td>연결(pair)</td><td>게이트웨이 → 클라우드</td><td>건물 설정 화면에 표시된 연결 코드를 제시하고 토큰을 받습니다.</td></tr>
    <tr><td>상태 보고(telemetry)</td><td>게이트웨이 → 클라우드</td><td>주기적으로 장치 정보와 모든 포인트의 현재 값을 보냅니다. 응답에는 그 게이트웨이가 수행할 명령(설정온도, 환기 단계)이 담겨 옵니다.</td></tr>
    <tr><td>결과 보고(ack)</td><td>게이트웨이 → 클라우드</td><td>명령마다 결과(기록 후 다시 읽어서 확인, 거부, 실패)를 보냅니다.</td></tr>
  </table></div>

  <h3>안전 장치</h3>
  <ul>
    <li>게이트웨이는 <code>--allow-write</code> 옵션 없이 실행하면 읽기 전용으로 동작합니다.</li>
    <li>쓰기를 허용한 경우에도 설정온도 16~30℃와 환기 단계 1~3의 범위 안에서만 값을 씁니다.</li>
    <li>값을 쓴 뒤에는 다시 읽어서 확인하고, 그 결과를 클라우드에 보고합니다.</li>
  </ul>

  <h3>시연에서 사용하는 가상 중앙 제어기</h3>
  <p><code>gateway/virtual_controller.py</code>는 IT관의 포인트 109개를 가진 실제 BACnet/IP 장치로 동작합니다. 실제 부산대 중앙 제어기에는 접근 권한이 없어서, 같은 통신 규약으로 응답하는 가상 장치를 대신 사용합니다. 포인트의 이름은 <code>IDU-306-1/HeatSetpoint</code>, <code>ERV-306/FanLevel</code>, <code>SENS-306/CO2</code>, <code>ODU-3F/Power</code>와 같은 형식입니다.</p>
<pre><code># 이 Mac에서 가상 중앙 제어기와 게이트웨이를 실행해서 운영 사이트에 연결합니다.
gateway/run_demo.sh start      # 연결 코드 DEMO-PNU1, 쓰기 허용(가상 제어기에만)
gateway/run_demo.sh logs       # 통신 기록 보기
gateway/run_demo.sh stop       # 종료

# 건물 설정 2단계에 입력할 값: 방식 = 현장 게이트웨이, 주소 = 127.0.0.1, 포트 = 47808</code></pre>
  <div class="warn">게이트웨이가 온라인이면 연결 테스트와 조정안의 쓰기 명령이 실제 BACnet 경로를 거치고, 게이트웨이가 없으면 시뮬레이터가 대신 응답합니다. 화면은 두 경우를 서로 다른 문구로 구분해서 표시합니다. 이 구성은 2026-11-20에 한 번 확인한 뒤 종료했으므로, 시연 전에 다시 실행해서 확인해야 합니다.</div>
</section>

<!-- ============================================================ 12 -->
<section id="s12">
  <h2><span class="n">12</span>관리자 이메일 알림</h2>
  <p class="lead">설정 화면의 "건물 관리자 이메일 알림"에서 관리합니다. 담당자가 화면을 보고 있지 않을 때에도 승인이 필요한 일을 알 수 있게 하려는 기능입니다. 코드는 <code>backend/app/notifications.py</code>에 있습니다.</p>
  <ul>
    <li><b>알림 종류:</b> 승인 요청, 운영 점검 필요, 작업 실패가 기본으로 켜져 있고, 일반 작업 완료는 선택 사항입니다.</li>
    <li><b>발송 방식:</b> Amazon SNS 토픽에 이메일 구독을 만들어서 보냅니다. 주소를 저장하면 확인 메일이 발송되고, 수신자가 메일의 확인 링크를 누르면 화면이 자동으로 "수신 중"으로 바뀌면서 알림을 받기 시작합니다.</li>
    <li><b>내용:</b> 건물 이름, 점검 항목, 필요한 조치만 담습니다. 원본 문서, 대화 내용, 오류 상세는 보내지 않습니다.</li>
    <li><b>남용 방지:</b> 로그인이 목업이므로 별도의 키는 요구하지 않습니다. 대신 설정 변경은 IP당 분당 3회, 확인 메일 발송은 건물 전체에서 하루 5회로 제한합니다.</li>
    <li><b>중복 억제:</b> 같은 작업과 같은 내용의 승인 대기 목록은 발송 기록으로 중복을 줄입니다. 알림 발송에 실패해도 원래 작업은 실패하지 않습니다.</li>
  </ul>
  <div class="warn">이 기능은 모의 클라이언트로 자동 테스트를 통과했고 배포본에도 올라가 있지만, 실제 메일의 발송과 수신은 아직 확인하지 않았습니다. 시연에서 메일 도착 장면을 보여 주려면 먼저 주소 인증과 실제 수신을 확인해야 합니다.</div>
</section>

<!-- ============================================================ 13 -->
<section id="s13">
  <h2><span class="n">13</span>AWS 아키텍처</h2>
  <p class="lead">서버를 직접 운영하지 않고 관리형 서비스로만 구성했습니다. 모든 리소스는 CloudFormation 스택 <code>hvac-ai</code> 하나(<code>infra/template.yaml</code>)로 관리합니다.</p>

<pre><code>브라우저 ─▶ CloudFront ─┬─ /*      ─▶ S3 (React 정적 파일)
                        └─ /api/*  ─▶ Lambda 함수 URL (FastAPI, Python 3.13, arm64, 2 GB, 최대 600초)
                                         ├─ DynamoDB      강의, 일정, 설정, 변경 기록, 작업 상태
                                         ├─ S3            날짜별 계산 결과, 날씨 캐시, 큰 작업 결과
                                         ├─ Bedrock       Claude Sonnet 5.5 / Haiku 5.5
                                         ├─ Transcribe    음성 → 문장 (브라우저가 서명된 주소로 직접 연결)
                                         ├─ Polly         답변 → 음성
                                         ├─ SNS           관리자 이메일 알림
                                         ├─ SSM           기상청 인증키, 운영자 키
                                         └─ 외부 API      기상청(공공데이터포털), Open-Meteo

EventBridge Scheduler (매시 20분) ─▶ Lambda: 날씨 수집 → 예보 기록 → 바뀐 날짜만 재계산

현장 게이트웨이 (건물 내부망) ─ HTTPS ─▶ CloudFront ─▶ /api/gateway/*</code></pre>

  <div class="tablewrap"><table>
    <tr><th>서비스</th><th>역할</th><th>이렇게 구성한 이유</th></tr>
    <tr><td>CloudFront</td><td>웹과 API의 단일 진입점입니다.</td><td>웹과 API가 같은 주소를 사용하므로 브라우저의 교차 출처 설정이 필요 없습니다. API는 CloudFront만 아는 비밀 헤더가 없으면 요청을 거절합니다.</td></tr>
    <tr><td>S3</td><td>웹 정적 파일과 계산 결과를 저장합니다.</td><td>날짜별 계산 결과는 크기가 커서 DynamoDB 항목 한도(400 KB)에 맞지 않습니다.</td></tr>
    <tr><td>Lambda</td><td>API, 백그라운드 작업, 매시 갱신을 모두 처리합니다.</td><td>사용량이 적은 시간에는 비용이 발생하지 않습니다.</td></tr>
    <tr><td>DynamoDB</td><td>사용자가 입력한 데이터와 작업 상태를 저장합니다.</td><td>서버 관리 없이 사용할 수 있습니다.</td></tr>
    <tr><td>Bedrock</td><td>모든 생성형 AI 기능을 처리합니다.</td><td>정확도가 필요한 추출과 분석에는 Sonnet 5.5를, 빠른 응답이 필요한 대화와 협의에는 Haiku 5.5를 사용합니다.</td></tr>
    <tr><td>Transcribe, Polly</td><td>음성 인식과 음성 합성을 처리합니다.</td><td>한국어 스트리밍 인식과 신경망 음성을 제공합니다.</td></tr>
    <tr><td>EventBridge Scheduler</td><td>매시 20분에 날씨를 갱신합니다.</td><td>기상청 예보의 갱신 주기에 맞추었습니다.</td></tr>
    <tr><td>SNS</td><td>관리자에게 이메일을 보냅니다.</td><td>수신자 인증 절차가 포함되어 있습니다.</td></tr>
  </table></div>

  <h3>오래 걸리는 작업의 처리 방식</h3>
  <p>시간표 이미지 추출, 코파일럿, 두 에이전트 협의, 단계별 계획 계산은 수십 초가 걸리므로 한 번의 요청으로 기다리게 하지 않습니다.</p>
  <ol>
    <li>화면이 작업을 요청하면, API는 작업 기록을 DynamoDB에 만들고 작업 번호를 바로 돌려줍니다.</li>
    <li>Lambda가 자기 자신을 비동기로 호출해서 작업을 실행합니다. 진행 단계는 작업 기록에 계속 기록합니다.</li>
    <li>화면은 <code>GET /api/jobs/{번호}</code>를 주기적으로 조회해서 진행 단계와 결과를 표시합니다.</li>
    <li>재시도 요청이 들어와도 같은 작업을 다시 실행하지 않습니다.</li>
  </ol>

  <h3>권한</h3>
  <ul>
    <li>API 실행 역할은 이 프로젝트의 테이블, 버킷, 파라미터, 알림 토픽과 Bedrock 모델 호출만 허용합니다.</li>
    <li>스케줄러 역할은 Lambda 호출만 허용합니다.</li>
    <li>데모 초기화는 운영자 키가 있어야 실행됩니다.</li>
  </ul>
  <div class="note">현재 배포는 Lambda 함수 하나가 API, 음성, 백그라운드 작업을 모두 처리합니다. 아키텍처 그림에 Lambda 아이콘이 여러 개로 그려져 있다면, 역할별로 나누어 그린 것이라고 설명해야 실제 배포와 어긋나지 않습니다.</div>
</section>

<!-- ============================================================ 14 -->
<section id="s14">
  <h2><span class="n">14</span>결과 수치</h2>
  <p class="lead">2026년 2학기(9/1~12/18), IT관 강의실 10개를 대상으로 한 시뮬레이션 결과입니다. 비교 기준을 통화로 확인한 "현재 운영"으로 바꾼 뒤, 2026-11-21에 로컬에서 다시 계산한 값입니다(엔진 v15). 발표에서는 화면의 현재 값을 사용합니다.</p>

  <div class="grid g4">
    <div class="card kpi"><div class="v">87.3 → 99.9%</div><div class="l">수업 중 쾌적 시간</div></div>
    <div class="card kpi"><div class="v">367 → 7회</div><div class="l">수업 시작 시점에 추웠던 횟수</div></div>
    <div class="card kpi"><div class="v">13.5%</div><div class="l">현재 운영 대비 전력 절감<br>(3,321 → 2,873 kWh)</div></div>
    <div class="card kpi"><div class="v">7만 원</div><div class="l">학기 전기요금 절감(17.8%)<br>(398,174원 → 327,310원)</div></div>
  </div>
  <div class="note">현재 운영은 수업이 없는 강의실을 켜지 않으므로 전력 절감률 자체는 크지 않습니다. 차이는 쾌적에서 크게 납니다. AI 운전은 수업 전에 예열하고 저녁 수업까지 냉난방하면서도 전력을 13.5% 덜 씁니다. 수업이 끝난 뒤와 수업 사이의 빈 시간에 켜 두지 않기 때문입니다.</div>

  <h3>운전 방식 네 가지 비교 (학기 전체)</h3>
  <div class="tablewrap"><table>
    <tr><th>방식</th><th class="num">전력량</th><th class="num">전기요금</th><th class="num">쾌적 시간</th><th class="num">수업 시작 시 저온</th><th class="num">최대 피크</th></tr>
    <tr><td>현재 운영(첫 수업에 켜고 18:00 일괄 차단)</td><td class="num">3,321 kWh</td><td class="num">398,174원</td><td class="num">87.28%</td><td class="num">367회</td><td class="num">28.4 kW</td></tr>
    <tr><td>수동 운영(첫 수업에 켜고 마지막 수업 30분 뒤 정지)</td><td class="num">3,632 kWh</td><td class="num">429,213원</td><td class="num">98.42%</td><td class="num">321회</td><td class="num">28.4 kW</td></tr>
    <tr><td>규칙 기반</td><td class="num">2,998 kWh</td><td class="num">347,582원</td><td class="num">98.49%</td><td class="num">151회</td><td class="num">24.9 kW</td></tr>
    <tr><td><b>AI 예측 제어</b></td><td class="num"><b>2,873 kWh</b></td><td class="num"><b>327,310원</b></td><td class="num"><b>99.94%</b></td><td class="num"><b>7회</b></td><td class="num"><b>24.7 kW</b></td></tr>
  </table></div>

  <h3>현재 운영과 시간표를 겹쳐 본 결과 (주간)</h3>
  <div class="tablewrap"><table>
    <tr><th>항목</th><th class="num">값</th></tr>
    <tr><td>주간 수업 시간(강의실 10개 합계)</td><td class="num">237시간</td></tr>
    <tr><td>현재 운영이 켜 두는 시간(첫 수업 ~ 18:00)</td><td class="num">311.5시간</td></tr>
    <tr><td>그중 수업이 있는 시간</td><td class="num">187.5시간 (60%)</td></tr>
    <tr><td>수업 없이 켜 둔 시간(수업 사이, 수업이 끝난 뒤)</td><td class="num">124시간 (40%)</td></tr>
    <tr><td>18:00 이후의 수업(냉난방 없음)</td><td class="num">49.5시간, 강의 20개</td></tr>
  </table></div>

  <h3>절감은 어디에서 나오는가</h3>
  <div class="tablewrap"><table>
    <tr><th>단계</th><th class="num">전력량</th><th class="num">변화</th><th class="num">수업 시작 시 저온</th><th class="num">쾌적 시간</th></tr>
    <tr><td>현재 운영</td><td class="num">3,321 kWh</td><td class="num"></td><td class="num">367회</td><td class="num">87.25%</td></tr>
    <tr><td>수업 시간에만 운전(규칙, 저녁 수업 포함)</td><td class="num">2,998 kWh</td><td class="num">−322.7</td><td class="num">151회</td><td class="num">98.48%</td></tr>
    <tr><td>예측 기동과 관성 정지</td><td class="num">3,094 kWh</td><td class="num">+95.2</td><td class="num">6회</td><td class="num">99.95%</td></tr>
    <tr><td>날씨 판단(생략, 외기 냉방, 지연 기동)</td><td class="num">2,924 kWh</td><td class="num">−169.8</td><td class="num">7회</td><td class="num">99.94%</td></tr>
    <tr><td>재실 감지 자동 정지</td><td class="num">2,873 kWh</td><td class="num">−50.9</td><td class="num">7회</td><td class="num">99.93%</td></tr>
  </table></div>
  <ul>
    <li>수업 시간에 맞춰 켜고 끄기만 해도 전력이 323 kWh 줄고, 저녁 수업이 냉난방을 받게 되어 쾌적 시간이 87%에서 98%로 올라갑니다.</li>
    <li>예측 기동은 전력을 95 kWh 더 쓰지만 수업 시작 시점의 저온을 151회에서 6회로 줄입니다.</li>
    <li>날씨 판단과 재실 감지가 그보다 많은 전력을 다시 줄입니다.</li>
    <li>규칙 기반이 AI와 비슷한 쾌적도를 내려면 30분 전에 켜야 하고, 이때 3,259 kWh를 씁니다. AI는 2,873 kWh로 11.9% 적게 씁니다.</li>
    <li>평일 75일 중 20일은 AI가 현재 운영보다 전력을 더 씁니다. 저녁 수업을 냉난방하고 아침에 예열하는 날입니다.</li>
    <li>시연 날짜인 11/20(금)은 현재 운영 49.6 kWh·쾌적 81.8%, AI 37.8 kWh·쾌적 100%입니다.</li>
  </ul>
  <div class="warn">이전 기준에서의 절감률은 55.0%(08:30~22:30 전 강의실 가동)였습니다. <code>README.md</code>와 <code>docs/evaluation.md</code>의 자동 생성 표에는 아직 이전 기준의 값이 남아 있으며, 새 기준을 배포한 뒤 <code>scripts/gen_numbers.py</code>로 다시 생성해야 합니다.</div>

  <h3>생성형 AI 기능의 검증 결과</h3>
  <div class="tablewrap"><table>
    <tr><th>기능</th><th>시험</th><th>결과</th></tr>
    <tr><td>시간표 이미지 추출</td><td>CSV로 그린 306호와 405호의 주간 시간표 이미지 2장</td><td>23/23, 19/19 블록이 요일, 시작, 종료, 과목명까지 일치했습니다. 장당 21~27초가 걸렸습니다.</td></tr>
    <tr><td>문장으로 일정 등록</td><td>"다음주 수요일 405호 18시부터 21시까지 캡스톤 특강, 70명 정도"</td><td>추가 일정으로 변환했고, 405호의 정원(60명) 초과를 확인 질문으로 돌려주었습니다.</td></tr>
    <tr><td>문장으로 휴강 등록</td><td>"11월 27일 금요일 307호 지능형IoT플랫폼 휴강"</td><td>휴강 일정과 해당 강의를 정확히 지정했습니다.</td></tr>
    <tr><td>코파일럿</td><td>"선행 가동을 10분에서 5분으로 줄이면?"</td><td>규칙 시뮬레이션 도구를 호출하고, 그 결과를 근거로 적용을 제안하지 않았습니다.</td></tr>
  </table></div>
  <div class="warn">실제 사진으로 찍은 시간표의 추출 정확도는 아직 검증하지 않았습니다. 두 에이전트 협의가 규칙 기반 후보보다 얼마나 더 나은 결과를 내는지도 최신 버전에서는 측정하지 않았으므로, "AI 협의가 규칙보다 얼마나 낫다"는 수치는 발표에서 말하지 않는 것이 안전합니다.</div>
</section>

<!-- ============================================================ 15 -->
<section id="s15">
  <h2><span class="n">15</span>실제와 시뮬레이션의 구분</h2>
  <p class="lead">발표와 질의응답에서 사실과 다르게 말하지 않으려면, 어느 부분이 실제이고 어느 부분이 시뮬레이션이나 목업인지 정확히 알아야 합니다.</p>

  <div class="tablewrap"><table>
    <tr><th>항목</th><th>상태</th><th>설명</th></tr>
    <tr><td>강의 시간표</td><td><span class="tag t-real">실제 데이터</span></td><td>부산대학교 IT관의 2026년 2학기 시간표입니다.</td></tr>
    <tr><td>날씨</td><td><span class="tag t-real">실제 데이터</span></td><td>기상청 단기예보·초단기실황과 Open-Meteo의 값입니다.</td></tr>
    <tr><td>전기요금 단가, 탄소 배출계수</td><td><span class="tag t-real">공식 기준값</span></td><td>한전 교육용(을) 요금표와 국가 전력배출계수입니다.</td></tr>
    <tr><td>Bedrock, Transcribe, Polly 호출</td><td><span class="tag t-real">실제 동작</span></td><td>배포된 서비스가 실제로 호출합니다. 다만 음성의 전체 경로는 자동 테스트로 검증하지 않았으므로 시연 전에 직접 확인해야 합니다.</td></tr>
    <tr><td>게이트웨이의 BACnet/IP 통신</td><td><span class="tag t-real">실제 프로토콜</span></td><td>통신 규약은 실제이지만, 상대는 가상 중앙 제어기입니다.</td></tr>
    <tr><td>실내온도, 전력량, 켜고 끈 이력</td><td><span class="tag t-sim">시뮬레이션</span></td><td>열모델과 시뮬레이터가 계산한 값입니다. 실제 설비나 계량기와 연결되어 있지 않습니다.</td></tr>
    <tr><td>현재 운영의 방식</td><td><span class="tag t-real">통화로 확인</span></td><td>중앙에서는 정부 에너지 지침의 최대·최소 온도만 정하고 강의실에서 자율로 켜고 끄며, 오후 6시에 일괄 차단한 뒤에는 다시 켤 수 없다는 점을 확인했습니다(채널PNU 2020-06-13 보도와 일치).</td></tr>
    <tr><td>현재 운영에서 켜는 시각과 온도</td><td><span class="tag t-sim">가정값</span></td><td>강의실마다 첫 수업이 시작할 때 켜고 6시 전에는 끄지 않는다고 가정했습니다. 설정온도는 지침 범위의 끝(난방 20℃, 냉방 26℃)으로 두었습니다.</td></tr>
    <tr><td>강의실 면적, 정원, 설비 용량, 실외기 구성, 강의실 방향</td><td><span class="tag t-sim">가정값</span></td><td>도면과 설비 대장이 없어서 가정했고, 화면에 "가정값"으로 표시합니다.</td></tr>
    <tr><td>수강 인원</td><td><span class="tag t-sim">추정</span></td><td>정원에 학년별 출석률 가정을 곱한 값입니다.</td></tr>
    <tr><td>CO₂, 재실 밀도</td><td><span class="tag t-sim">시뮬레이션</span></td><td>추정 인원과 환기 단계로 계산한 값이며, 센서 값이 아닙니다.</td></tr>
    <tr><td>데모 건물의 지난 쾌적 의견</td><td><span class="tag t-sim">시뮬레이션</span></td><td>최근 14일의 PMV로 만든 가상 의견이며, 화면에 "시뮬레이션"으로 표시합니다. QR과 관리자 입력으로 들어온 의견은 실제로 저장됩니다.</td></tr>
    <tr><td>재실 감지 자동 정지</td><td><span class="tag t-sim">가정</span></td><td>재실 센서나 출결 시스템과의 연동을 가정한 기능입니다.</td></tr>
    <tr><td>절감 수치 전체</td><td><span class="tag t-sim">시뮬레이션</span></td><td>같은 모델, 같은 날씨, 같은 상황에서 운전 방식만 바꾼 상대 비교입니다.</td></tr>
    <tr><td>회원가입과 로그인</td><td><span class="tag t-mock">목업</span></td><td>브라우저 저장소에 기록하며, 실제 인증이 아닙니다.</td></tr>
    <tr><td>여러 건물의 운영</td><td><span class="tag t-mock">미구현</span></td><td>백엔드는 IT관 하나만 계산합니다. 새 계정으로 가입해도 IT관 데이터가 표시됩니다.</td></tr>
    <tr><td>실제 부산대 중앙 제어기 연결</td><td><span class="tag t-mock">미연결</span></td><td>접근 권한이 없어서 연결하지 않았습니다.</td></tr>
    <tr><td>이메일의 실제 수신</td><td><span class="tag t-mock">미확인</span></td><td>기능은 구현했지만 실제 수신은 확인하지 않았습니다.</td></tr>
  </table></div>

  <h3>알려진 한계</h3>
  <ul>
    <li>11월 말에는 수업 중 평균 PMV가 -1 안팎(약간 춥다)으로 계산됩니다. 열모델이 구조체 온도를 평균복사온도로 사용하기 때문이며, 협의는 절대 기준이 아니라 현재 계획과 비교한 변화로 판단합니다.</li>
    <li>실제 IT관은 지하 1층과 지상 10층 규모이지만, 모델은 3층과 4층의 강의실 10개만 다룹니다.</li>
    <li>공휴일은 공공데이터포털 특일정보 API의 사용 승인이 없어서 설정값으로 넣었습니다.</li>
    <li>최대 전력에 상한을 두고 기동을 분산하는 기능은 아직 없습니다.</li>
  </ul>
</section>

<!-- ============================================================ 16 -->
<section id="s16">
  <h2><span class="n">16</span>시연 영상 시나리오 (약 6분 55초)</h2>
  <p class="lead">건물 관리자와의 통화에서 확인한 현재 운영 방식에서 출발해서, 가입, 건물 연결, 일정 등록, AI 계획 승인, 음성 운영까지 순서대로 보여 줍니다.</p>

  <div class="tablewrap"><table>
    <tr><th>시간</th><th>화면</th><th>보여 줄 것</th><th>내레이션</th><th>충족 기준</th></tr>
    <tr><td>0:00~0:40</td><td>자막 또는 슬라이드</td><td>통화 내용, 시간표와 겹친 그림</td><td>"저희는 IT관 냉난방을 운영하는 건물 관리자께 직접 전화를 드렸습니다. 중앙에서는 정부 에너지 지침에 맞춘 최대·최소 온도만 정해 두고, 켜고 끄는 일은 강의실 사람들에게 맡긴다고 하셨습니다. 그리고 오후 6시가 되면 일괄로 차단하고, 그 뒤에는 다시 켤 수 없습니다. 시간표와 겹쳐 보니 문제가 세 가지였습니다. 수업이 시작될 때 켜기 때문에 수업 초반이 춥고, 한번 켜면 6시까지 꺼지지 않아서 켜 둔 시간의 40%는 빈 강의실이고, 저녁 6시 이후의 수업 20개, 주 49.5시간은 냉난방 없이 진행됩니다."</td><td>적합성: 문제 정의, 사용자와 활용 맥락</td></tr>
    <tr><td>0:40~0:55</td><td><code>/welcome</code></td><td>랜딩 페이지를 짧게 스크롤</td><td>"ON:D는 관리자가 정한 온도 범위는 그대로 지키면서, 사람이 켜고 끄던 일을 시간표와 날씨로 대신합니다. 수업 전에 미리 켜고, 수업이 끝나면 끄고, 저녁 수업도 챙깁니다."</td><td>적합성: 해결 가치</td></tr>
    <tr><td>0:55~1:05</td><td><code>/signup</code></td><td>기관, 담당자, 아이디, 비밀번호 입력</td><td>"가입하면 건물 설정이 바로 시작됩니다."</td><td>기대효과: 확장성</td></tr>
    <tr><td>1:05~1:25</td><td>설정 1단계</td><td>건물을 문장으로 설명하고 AI가 정리한 프로필 확인</td><td>"양식을 채우는 대신 말로 설명하면 Bedrock의 Claude가 건물 정보로 정리합니다."</td><td>적합성: 생성형 AI의 적절성</td></tr>
    <tr><td>1:25~2:05</td><td>설정 2단계</td><td>게이트웨이 방식 선택, BACnet/IP와 주소 입력, 연결 테스트, 터미널의 게이트웨이 기록</td><td>"건물 내부망에 게이트웨이를 설치하면 바깥으로 나가는 암호화 연결만 사용하므로 방화벽을 열 필요가 없습니다. BACnet으로 실내기, 실외기, 센서를 읽어 옵니다."</td><td>기대효과: 적용 가능성 / 기술 구현: 완성도</td></tr>
    <tr><td>2:05~2:20</td><td>설정 3단계</td><td>허용 온도 범위(난방 18~20℃, 냉방 26~28℃)와 현재 운영의 차단 시각(18:00) 확인</td><td>"통화에서 들은 운영 방식이 그대로 설정 항목입니다. 관리자는 지금처럼 온도 범위만 정하고, AI는 그 범위 안에서만 움직입니다."</td><td>적합성: 사용자와 활용 맥락</td></tr>
    <tr><td>2:20~2:45</td><td>시간표·일정</td><td>시간표 이미지 업로드, 추출 결과 검토, 반영</td><td>"시간표는 사진이나 PDF 한 장이면 됩니다."</td><td>기술 구현: AWS 생성형 AI / 필수 ①</td></tr>
    <tr><td>2:45~3:05</td><td>시간표·일정</td><td>"11월 20일 406호에 18:00~20:00 특강 추가" 입력과 저장</td><td>"시간표 밖 일정도 문장으로 등록합니다. 지금 방식이라면 6시에 차단되어 냉난방 없이 진행될 특강입니다."</td><td>도전 ⑤</td></tr>
    <tr><td>3:05~3:30</td><td>운영 현황, 정합성 검증</td><td>타임라인에서 현재 운영과 AI 계획을 전환, 강의실의 예측 실내온도, 검증 결과</td><td>"현재 운영은 첫 수업에 켜서 6시에 일괄로 꺼지지만, AI 계획은 수업 전에 예열하고 수업이 끝나면 끄며 저녁 수업과 특강까지 덮습니다. 모든 수업에 계획이 맞게 붙었는지도 검증합니다."</td><td>기술 구현: 데모 품질 / 필수 ②③, 도전 ④</td></tr>
    <tr><td>3:30~4:00</td><td>AI 최적화</td><td>협의 실행, 시뮬레이터 호출 기록(중간은 배속)</td><td>"비용을 대변하는 에이전트와 쾌적을 대변하는 에이전트가, 관리자가 정한 온도 범위 안에서 설정온도를 협의합니다. 두 에이전트는 답하기 전에 물리 시뮬레이터를 직접 호출합니다."</td><td>창의성: 참신함</td></tr>
    <tr><td>4:00~4:20</td><td>AI 최적화</td><td>협의 전후 비교, [승인하고 적용]</td><td>"AI는 설정온도만 제안하고, 모든 수치는 엔진이 계산합니다. 승인 전에는 추천안일 뿐입니다."</td><td>창의성: 차별점</td></tr>
    <tr><td>4:20~4:30</td><td>설정</td><td>운전 모드, 건물 관리자 이메일 알림</td><td>"자동 운전과 승인 후 적용 중에서 선택할 수 있습니다."</td><td>적합성: 사용자 맥락</td></tr>
    <tr><td>4:30~5:55</td><td>온디</td><td>아래의 음성 대화(실제 마이크)</td><td>대화가 끝난 뒤 한 문장: "교수님이 수업 직전에 휴강을 알려도, 말 한마디와 확인 한 번으로 빈 강의실의 냉난방을 끌 수 있습니다."</td><td>창의성 / 기술 구현: Transcribe, Bedrock, Polly</td></tr>
    <tr><td>5:55~6:25</td><td>절감 효과</td><td>학기 전체 비교와 누적 차트</td><td>"시뮬레이션 기준으로, 현재 운영보다 전력을 13.5% 덜 쓰면서 수업 중 쾌적 시간은 87%에서 99.9%로 올라갑니다. 수업을 시작할 때 추웠던 횟수는 학기 367회에서 7회로 줄어듭니다. 전기는 줄이고, 저녁 수업까지 냉난방합니다."</td><td>기대효과: 사회·경제적 가치 / 도전 ⑥</td></tr>
    <tr><td>6:25~6:45</td><td>아키텍처 그림</td><td><code>docs/architecture_voice.png</code></td><td>"CloudFront, S3, Lambda, DynamoDB, Bedrock, Transcribe, Polly, EventBridge로 구성했고, 서버 없이 운영합니다."</td><td>기술 구현: 아키텍처</td></tr>
    <tr><td>6:45~6:55</td><td>랜딩 또는 로고</td><td>마무리</td><td>"게이트웨이 하나와 시간표 한 장이면 다른 건물에도 같은 방식으로 적용할 수 있습니다."</td><td>기대효과: 확장성</td></tr>
  </table></div>
  <div class="warn">확인한 내용은 "온도 범위만 정하고 강의실에서 자율로 켜고 끈다"와 "오후 6시에 일괄 차단하고 다시 켤 수 없다"입니다. "첫 수업이 시작할 때 켠다"와 설정온도 숫자는 가정이므로, 수치를 말할 때는 "시간표와 겹쳐 계산해 보면"이라고 말합니다. 전력 절감률(13.5%)만 내세우지 말고 쾌적과 저녁 수업을 함께 말합니다.</div>

  <h3>온디와의 음성 대화 (기준 날짜 11/20 금요일)</h3>
  <div class="tablewrap"><table>
    <tr><th>순서</th><th>담당자가 말할 문장</th><th>화면에서 일어나는 일</th></tr>
    <tr><td>1</td><td>"온디, 지금 건물 어떻게 돌아가고 있어?"</td><td>가동 중인 강의실, 외기, 오늘 전력량 카드가 표시됩니다.</td></tr>
    <tr><td>2</td><td>"방금 연락이 왔는데, 오늘 307호 지능형IoT플랫폼 수업이 휴강이래. 반영해 줘."</td><td>온디가 코파일럿으로 넘긴다고 답하고, 코파일럿 패널에 휴강 초안이 표시됩니다.</td></tr>
    <tr><td>3</td><td>(초안의 확인 버튼을 누릅니다)</td><td>휴강이 저장되고 운전 계획이 다시 계산됩니다.</td></tr>
    <tr><td>4</td><td>"307호 상태 다시 알려 줘."</td><td>수업이 사라지고 냉난방이 꺼진 상태의 카드가 표시됩니다.</td></tr>
    <tr><td>5</td><td>"운영 현황 화면 보여 줘."</td><td>타임라인에서 307호의 운전 막대가 없어진 것을 보여 줍니다.</td></tr>
    <tr><td>6</td><td>"절감 효과 화면 보여 줘."</td><td>절감 효과 화면으로 이동합니다.</td></tr>
  </table></div>
  <p>11/20(금)에는 307호에 10:00~13:00 지능형IoT플랫폼 수업이 등록되어 있습니다. 같은 날의 다른 수업은 410호 컴퓨터그래픽스(10:00~13:00), 405호 인공지능세미나특강(13:30~16:30), 408호 양자컴퓨팅및정보의기초(13:30~16:30), 306호 산학협력실무(16:30~19:30)입니다.</p>

  <h3>촬영 전 준비</h3>
  <ol>
    <li><b>초기화:</b> <code>AWS_PROFILE=hvac ./infra/deploy.sh demo-reset</code>을 실행하고, 시크릿 창에서 새 계정으로 시작합니다.</li>
    <li><b>게이트웨이:</b> <code>gateway/run_demo.sh start</code>를 실행하고, 연결 테스트 결과에 "실제 게이트웨이에서 BACnet으로 읽은 값입니다"가 표시되는지 먼저 확인합니다.</li>
    <li><b>기준 날짜와 시각:</b> 토요일에는 수업이 없으므로 기준 날짜를 11/20(금)으로 맞춥니다. 휴강의 효과가 드러나려면 기준 시각이 수업 시작 전이어야 합니다.</li>
    <li><b>음성 리허설:</b> 위의 문장을 조용한 곳에서 두세 번 시험하고, 브라우저의 마이크 권한을 미리 허용합니다. 과목명 인식이 불안정하면 "오늘 307호 10시 수업 휴강"처럼 강의실과 시각으로 말합니다.</li>
    <li><b>녹음:</b> 화면 녹화에 시스템 소리(온디의 답변)와 마이크가 함께 들어가도록 설정합니다.</li>
    <li><b>AI 협의:</b> 약 1분이 걸리므로 중간을 배속으로 편집하고, "규칙 기반 대체 실행" 배지가 붙으면 다시 촬영합니다.</li>
    <li><b>재촬영:</b> 휴강과 특강을 등록하면 데이터가 바뀌므로, 다시 촬영할 때는 초기화부터 반복합니다.</li>
  </ol>
</section>

<!-- ============================================================ 17 -->
<section id="s17">
  <h2><span class="n">17</span>예상 질문과 답</h2>
  <div class="card"><h4>현재 운영 방식은 어떻게 확인했습니까?</h4><p>부산대 시스템 에어컨 운영 사무실을 인터뷰했고, 이후 건물 관리자와 직접 통화했습니다. 정부 에너지 지침에 맞춰 최대·최소 온도를 정해 두고 그 범위를 벗어나지 않게 운전하며, 강의실에서 자율로 켜고 끄며, 오후 6시에 일괄 차단한 뒤에는 다시 켤 수 없다는 답을 들었습니다. 서비스의 "운전 정책(허용 온도 범위)"과 "현재 운영 시간" 설정은 이 답을 그대로 옮긴 항목입니다.</p></div>
  <div class="card"><h4>비교 기준을 유리하게 잡은 것은 아닙니까?</h4><p>비교 기준은 임의로 정한 값이 아니라, 건물 관리자와의 통화로 확인한 현재 운영입니다. 수업이 없는 강의실은 켜지 않는 것으로 계산했기 때문에 전력 절감률은 13.5%로 크지 않습니다. 같은 쾌적도를 맞춘 규칙 기반(30분 전 가동)과 비교해도 11.9% 적게 씁니다. 차이는 쾌적에서 크게 납니다(쾌적 시간 87.3% → 99.9%, 수업 시작 시 저온 367회 → 7회).</p></div>
  <div class="card"><h4>AI 예측 제어가 규칙 기반보다 나은 이유는 무엇입니까?</h4><p>10분 전에 켜는 규칙은 추운 아침에 수업 시작 시점의 저온이 학기 동안 151회 발생합니다. AI는 열모델로 필요한 선행 시간을 계산해서 이를 6~7회로 줄이고, 날씨 판단과 재실 감지로 전력을 더 줄입니다.</p></div>
  <div class="card"><h4>생성형 AI가 냉난방을 직접 제어합니까?</h4><p>아닙니다. 켜고 끄는 시각과 모든 수치는 결정적 엔진이 계산합니다. 생성형 AI는 사진과 문장, 음성의 해석, 설정온도 후보의 제안, 결과의 설명을 맡고, AI의 제안은 엔진이 다시 계산해서 검증합니다.</p></div>
  <div class="card"><h4>에이전트를 두 개로 나눈 이유는 무엇입니까?</h4><p>비용과 쾌적은 서로 맞바꾸는 관계입니다. 한 에이전트가 두 목표를 모두 다루면 어느 쪽을 얼마나 양보했는지 드러나지 않습니다. 입장을 나누면 양쪽의 근거와 양보 과정이 기록으로 남고, 담당자가 그 기록을 보고 승인 여부를 판단할 수 있습니다.</p></div>
  <div class="card"><h4>수치를 신뢰할 수 있습니까?</h4><p>설비의 물리값은 가정값이므로 절대값보다 상대 비교로 읽어야 합니다. 모든 운전 방식을 같은 모델, 같은 날씨, 같은 현장 상황에서 비교했고, 요금은 한전의 공식 요금표를 사용했습니다. 시뮬레이션 랩에서 실측 전력량을 올리면 ASHRAE Guideline 14 기준으로 모델의 오차를 확인할 수 있습니다.</p></div>
  <div class="card"><h4>실제 설비와 연결할 수 있습니까?</h4><p>현장 게이트웨이가 빌딩 자동제어 표준인 BACnet/IP로 중앙 제어기와 통신하도록 구현했고, 같은 규약으로 응답하는 가상 제어기로 읽기와 쓰기를 확인했습니다. 실제 부산대 중앙 제어기는 접근 권한을 받으면 같은 방식으로 연결할 수 있습니다. 계획을 중앙 제어기용 CSV로 내보내는 방법도 제공합니다.</p></div>
  <div class="card"><h4>Bedrock이 응답하지 않으면 어떻게 됩니까?</h4><p>운전 계획과 화면은 생성형 AI 없이도 동작합니다. AI 기능마다 대체 동작이 있고(규칙 기반 에이전트, 키워드 기반 음성 응답, 직접 입력 양식), 대체 동작으로 처리한 결과에는 화면에 표시를 붙여서 AI의 응답과 구분합니다.</p></div>
  <div class="card"><h4>다른 건물에도 적용할 수 있습니까?</h4><p>가입, 건물 설정, 게이트웨이 연결의 흐름은 건물을 가리지 않도록 설계했습니다. 다만 현재 백엔드는 IT관 하나만 계산하므로, 건물 구성을 데이터에서 읽도록 바꾸는 작업과 실제 인증이 남아 있습니다.</p></div>
  <div class="card"><h4>재실 감지는 실제 센서를 사용합니까?</h4><p>아닙니다. 재실 센서나 출결 시스템과의 연동을 가정한 시뮬레이션입니다. 절감에 대한 기여는 학기 약 51 kWh로, 분해한 단계 중에서 가장 작습니다.</p></div>
</section>

<!-- ============================================================ 18 -->
<section id="s18">
  <h2><span class="n">18</span>코드 지도</h2>
  <p class="lead">기능을 수정하거나 질문에 답하기 위해 코드를 찾아볼 때 참고합니다.</p>
  <div class="tablewrap"><table>
    <tr><th>경로</th><th>내용</th></tr>
    <tr><td><code>backend/hvac/timetable.py</code></td><td>시간표 파일을 읽어서 주간 강의로 만들고, 날짜별 세션으로 펼칩니다.</td></tr>
    <tr><td><code>backend/hvac/weather.py</code></td><td>기상청과 Open-Meteo에서 예보와 실황을 받아옵니다.</td></tr>
    <tr><td><code>backend/hvac/model.py</code></td><td>강의실 열모델, VRF 성능, PMV를 계산합니다.</td></tr>
    <tr><td><code>backend/hvac/strategies.py</code></td><td>네 가지 운전 방식의 계획을 만듭니다.</td></tr>
    <tr><td><code>backend/hvac/simulate.py</code></td><td>계획을 실내기·실외기 모델로 실행하고 이력을 기록합니다.</td></tr>
    <tr><td><code>backend/hvac/engine.py</code></td><td>하루와 학기 단위로 계획, 시뮬레이션, 검증을 묶어서 실행합니다.</td></tr>
    <tr><td><code>backend/hvac/attribution.py</code></td><td>절감 요인 분해와 같은 쾌적도 비교를 계산합니다.</td></tr>
    <tr><td><code>backend/hvac/consolidate.py</code></td><td>강의실 재배치 권고를 계산합니다.</td></tr>
    <tr><td><code>backend/hvac/config.py</code></td><td>건물, 강의실, 설비, 학기, 기본 운영 규칙, 요금표를 정의합니다.</td></tr>
    <tr><td><code>backend/app/main.py</code></td><td>모든 HTTP API를 정의합니다.</td></tr>
    <tr><td><code>backend/app/service.py</code></td><td>데이터 불러오기, 입력 지문별 결과 저장, 재계산, 변경 기록을 담당합니다.</td></tr>
    <tr><td><code>backend/app/ai.py</code></td><td>일정 해석, 시간표 추출, 코파일럿을 구현합니다.</td></tr>
    <tr><td><code>backend/app/agents.py</code></td><td>두 에이전트 협의와 판정을 구현합니다.</td></tr>
    <tr><td><code>backend/app/scenarios.py</code></td><td>2차와 3차 계획의 시나리오 제안과 선택을 구현합니다.</td></tr>
    <tr><td><code>backend/app/planning.py</code></td><td>1·2·3차 계획, 조정안, 운전 모드를 구현합니다.</td></tr>
    <tr><td><code>backend/app/voice.py</code></td><td>온디 음성 비서와 도구를 구현합니다.</td></tr>
    <tr><td><code>backend/app/onboarding.py</code></td><td>건물 프로필, 연결 테스트, 설비 질문을 구현합니다.</td></tr>
    <tr><td><code>backend/app/gateway.py</code></td><td>게이트웨이의 연결, 상태 보고, 명령 전달을 처리합니다.</td></tr>
    <tr><td><code>backend/app/notifications.py</code></td><td>SNS 이메일 알림을 구현합니다.</td></tr>
    <tr><td><code>backend/app/jobs.py</code></td><td>오래 걸리는 작업의 기록과 비동기 실행을 담당합니다.</td></tr>
    <tr><td><code>backend/app/respond.py</code></td><td>변경 대응 미리보기를 계산합니다.</td></tr>
    <tr><td><code>backend/app/lab.py</code>, <code>evaluation.py</code></td><td>시뮬레이션 랩과 에이전트 평가를 구현합니다.</td></tr>
    <tr><td><code>backend/app/store.py</code></td><td>저장소 어댑터입니다(로컬 파일 또는 DynamoDB와 S3).</td></tr>
    <tr><td><code>frontend/src/pages/</code></td><td>화면별 React 컴포넌트입니다.</td></tr>
    <tr><td><code>gateway/</code></td><td>현장 게이트웨이와 가상 중앙 제어기입니다.</td></tr>
    <tr><td><code>infra/</code></td><td>CloudFormation 템플릿과 배포 스크립트입니다.</td></tr>
    <tr><td><code>docs/</code></td><td>설계 문서, 평가 결과, 시연 대본, 아키텍처 그림입니다.</td></tr>
  </table></div>

  <h3>자주 사용하는 명령</h3>
<pre><code># 배포 (배포하기 전에 git fetch로 origin/main을 합쳤는지 확인합니다)
AWS_PROFILE=hvac ./infra/deploy.sh lambda       # 전체 배포
AWS_PROFILE=hvac ./infra/deploy.sh frontend     # 웹만 다시 배포
AWS_PROFILE=hvac ./infra/deploy.sh demo-reset   # 시연 데이터 초기화

# 로컬 실행
cd backend && .venv/bin/uvicorn app.main:app --port 8000
cd frontend && npm run dev                      # http://localhost:5173

# 테스트
cd backend && .venv/bin/python -m pytest -q tests</code></pre>
  <div class="note">이 문서의 내용은 2026-11-21 기준의 코드와 배포본을 읽고 정리했습니다. <code>README.md</code>, <code>docs/design_v5.md</code>, <code>docs/api_v5.md</code>, <code>docs/demo_script.md</code>도 같은 날 현재 코드 기준으로 갱신했습니다. <code>docs/design.md</code>와 <code>docs/design_v2_field.md</code>는 작성 당시의 설계 기록으로 남겨 두었습니다.</div>
</section>

</main>
</div>
</body>
</html>
